# Airside System - Rule 19-32      
**Schema Version:** 0.0.24    
**Mandatory Rule:** True  
**Rule ID:** 19-32      
**Rule Description:** HVAC fans in the baseline design model shall remain on during unoccupied hours in systems primarily serving computer rooms in the B_RMR.  
**Rule Assertion:** Options are Pass/Fail/NOT_APPLICABLE                                             
**Appendix G Section:** Section G3.1-4 Schedules exception #3 in the proposed column  
**Appendix G Section Reference:** None  
**Data Lookup:** None

**Evaluation Context:** Evaluate each HeatingVentilatingAirAconditioningSystem   
**Applicability Checks:** 

1. Applies to hvac systems primarily serving computer rooms.

**Function Call:** 

1. get_HVAC_systems_primarily_serving_comp_room()

**Manual Check:** None  
 
**Rule Logic:**  
**Applicability Check 1:** 
- Get list of hvac systems that primary serve computer rooms: `hvac_systems_primarily_serving_comp_rooms_list_b = get_HVAC_systems_primarily_serving_comp_room(B_RMD)`
- For each hvac_b in hvac_systems_primarily_serving_comp_rooms_list_b (if not in the list then rule outcome is NOT_APPLICABLE): `for hvac_b in hvac_systems_primarily_serving_comp_rooms_list_b:`
    - Get the fan operating schedule: `fan_operating_schedule_b = get_component_by_id(hvac_b.fan_system.operating_schedule)`
    - If the fan operates 24/7, then the system is not applicable: `if sum(fan_operating_schedule_p.hourly_values) == len(fan_operating_schedule_p.hourly_values): continue`
    - Get operation during unoccupied periods: `operation_during_unoccupied_b = hvac_b.fan_system.operation_during_unoccupied`  
    - Get minimum_outdoor_airflow: `minimum_outdoor_airflow_b = hvac_b.fan_system.minimum_outdoor_airflow`  
    **Rule Assertion:**  
    - Case 1: For each applicable hvac system, if fan system operation during unoccupied periods is continuous in the B_RMI and min OA CFM is greater than 0 then pass: `if operation_during_unoccupied_b == “CONTINUOUS” AND minimum_outdoor_airflow_b > 0: PASS`
    - Case 2: For each applicable hvac system, else if fan system operation during unoccupied periods is cycling in the B_RMI and min OA CFM = 0 then pass: `elif operation_during_unoccupied_b == “CYCLING” AND minimum_outdoor_airflow_b == 0: PASS`
    - Case 3: Else, for each applicable hvac system system: `Else: FAIL" `  

## Note
1. Updated the Rule ID from 19-35 to 19-32 on 04/17/2023

**[Back](../_toc.md)**