# Envelope - Rule 5-1  
**Schema Version** 0.0.33  
**Primary Rule** True  
**Rule ID:** 5-1   
**Rule Description:** The baseline building performance shall be generated by simulating the building with its actual orientation and again after rotating the entire building 90, 180, and 270 degrees, then averaging the results. Exceptions: 1. If it can be demonstrated to the satisfaction of the rat-ing authority that the building orientation is dictated bysite considerations. 2. Buildings where the vertical fenestration area on eachorientation varies by less than 5%.  
**Rule Assertion:** Options are PASS/FAIL     
**Appendix G Section:** Table G3.1#5a baseline column   
**90.1 Section Reference:** None  

**Data Lookup:** None    

**Evaluation Context:** Each RPD 

**Applicability Checks:**  
None
   
**Function Calls:**  
1. get_opaque_surface_type()  


## Rule Logic:   

Get the fenestration area for each unique orientation. 
- Create a blank dictionary that will have all unique azimuths paired with the total vertical fenestration area: `azimuth_fen_area_dict_b = {}`  
- For each building in the B_RMD: `for bldg in B_RMD.buildings:`    
    - For each building_segment in the bldg: `for bldg_seg in bldg.building_segments`      
        - For each zone in the building_segment: `for zone in bldg_seg.zones`   
            - For each surface in zone: `for surface in zone.surfaces:`  
                - Check if surface is above-grade wall: `if get_opaque_surface_type(surface) == "ABOVE-GRADE WALL":`   
                    - Get the azimuth: `surface_azimuth = surface.azimuth`  
                    - Check if the azimuth is not in a key in the dictionary of azimuths and fen area, if it is not then add it: `if surface_azimuth not in azimuth_fen_area_dict_b:`   
                        - Add the unique azimuth to the dictionary as a key and set initial fen area to 0: `azimuth_fen_area_dict_b[surface_azimuth]= 0`  
                    - Reset the total surface fenestration area variable to 0: `total_surface_fenestration_area = 0`  
                    - For each subsurface associated with the surface: `for sub_surface in surface.subsurfaces:`   
                        - Check if subsurface is door: `if sub_surface.classification == "DOOR":`
                            - If glazed area in door is more than 50% of the total door area, add door area to total_surface_fenestration_area: `if sub_surface.glazed_area > subsurface.opaque_area: total_surface_fenestration_area += sub_surface.glazed_area + sub_surface.opaque_area`
                        - Else, subsurface is not door, add total area to total_surface_fenestration_area (because we checked that the surface is an above grade wall we can assume that the subsurface classification is not and could not be a skylight so no need to check this): `total_surface_fenestration_area += subsurface.glazed_area + subsurface.opaque_area`      
                    - Add the total_surface_fenestration_area summed for the surface to the total fen area associated with the azimuth: `azimuth_fen_area_dict_b[surface_azimuth] += total_surface_fenestration_area`    

Put the areas in bins depending on the azimuth (bins will be in 3 degree increments). Use this logic: if azimuth >= 0 and < 3  then put area in the 0-3 bin, if azimuth >=3 and < 6 then put the area in the 3-6 bin, etc.
- Loop through the dictionary keys: `for azi in azimuth_fen_area_dict_b.keys():`  
    - Lookup the bin that the azimuth falls into based on the value of the azimuth using this logic. Bin lookup table based on this logic: if azimuth >= 0 and < 3  then put the fen area in the 0-3 bin, if azimuth >=3 and < 6 then put the area in the 3-6 bin, etc. (this assumes the RCT team will create a lookup table to make it easy to lookup the bin that the azimuth (azi) falls into): `bin = lookup(azi, lookuptable)`  
    - Add the area to the bin in a revised binned dictionary (bin is key, area is value in dictionary): `azimuth_fen_area_dict_b[bin] += azimuth_fen_area_dict_b[azi]`    

Check if the area differs by 5 percent or more.
- Get the max fen area: `max_fen_area = azimuth_fen_area_dict_b[max(azimuth_fen_area_dict_b, key=azimuth_fen_area_dict_b.get)]`  
- Get the min fen area: `min_fen_area = azimuth_fen_area_dict_b[min(azimuth_fen_area_dict_b, key=azimuth_fen_area_dict_b.get)]`  
- Calculate the % difference, take the maximum calculated: `percent_difference = max(abs(max_fen_area- min_fen_area)/max_fen_area,abs(min_fen_area- max_fen_area)/min_fen_area)` 
- Check if the % difference is 5% or more, if it is then set rotation_expected_b boolean to TRUE: `if percent_difference >= 5%: rotation_expected_b = TRUE`  
- Else, set rotation_expected_b to FALSE: `else: rotation_expected_b = FALSE`  

Check the given BBP and calculate the expected BBP based on the output source results annual cost from the baseline RPD(s).
- Keep a set to store unique values of baseline building performance energy cost: `bbp_values = set()`
- Get the total annual cost for all source results in the baseline 0 RPD: `baseline_0_total_annual_cost = sum(rpd_b0.output.source_results.annual_cost)`
- Keep a list to store the total annual cost for baseline rotation RPDs (if they exist): `baseline_rotation_total_annual_costs = []`
- Iterate through the RPDs: `for rpd in (rpd_u, rpd_b0, rpd_b90, rpd_b180, rpd_b270, rpd_p):`
  - If the RPD exists, check the output baseline building performance energy cost and add it to the set: `if rpd != Null: bbp_values.add(rpd.output.baseline_building_performance_energy_cost)`
  - If the RPD exists, and it is a baseline rotation RPD, add the total annual cost to the list: `if rpd != Null and rpd.type in [BASELINE_90, BASELINE_180, BASELINE_270]: baseline_rotation_total_annual_costs.append(sum(rpd.output.source_results.annual_cost))`
- If the length of the set is greater than one, exit evaluation early and return UNDETERMINED with a message: `if len(bbp_values) > 1: UNDETERMINED raise_message "Ruleset expects exactly one BBP value to be used in the project."`
- Get the single BBP value from the set: `bbp = bbp_values.pop()`
- Calculate the average of the total annual costs for the baseline RPDs: `avg_baseline_total_annual_cost = (sum(baseline_rotation_total_annual_costs) + baseline_0_total_annual_cost) / (len(baseline_rotation_total_annual_costs) + 1)`
    

- **Rule Assertion:** 
- Case 1: Baseline rotations are expected based on the fenestration areas by azimuth and the baseline building performance matches the average of the total source results annual cost from the 4 baseline RMDs: PASS: `if rotation_expected_b and bbp == avg_baseline_total_annual_cost and len(baseline_rotation_total_annual_costs) == 3: PASS`
- Case 2: Baseline rotations are not expected based on the fenestration areas by azimuth and the baseline building performance matches the total source results annual cost from the BASELINE_0 RMD: PASS: `elif !rotation_expected_b and bbp == baseline_0_total_annual_cost: PASS`
- Case 3: Baseline rotations are not expected based on the fenestration areas by azimuth and the baseline building performance does not match the total source results annual cost from the BASELINE_0 RMD: FAIL: `elif !rotation_expected_b and bbp != baseline_0_total_annual_cost: FAIL`
- Case 4: Baseline rotations are expected based on the fenestration areas by azimuth and the baseline building performance does not match either the average of the total source results annual cost from the baseline RMDs or the BASELINE_0 RMD: FAIL: `elif rotation_expected_b and bbp != avg_baseline_total_annual_cost and bbp != baseline_0_total_annual_cost: FAIL`
- Case 5: Baseline rotations are expected based on the fenestration areas by azimuth and the baseline building performance matches the total source results annual cost from the BASELINE_0 RMD: UNDETERMINED "Perform a manual check to verify whether Table G3.1#5a exception #2 is applicable, and it can be demonstrated that the building orientation is dictated by site considerations.": `elif rotation_expected_b and bbp == baseline_0_total_annual_cost: UNDETERMINED raise_message "Perform a manual check to verify whether Table G3.1#5a exception #2 is applicable, and it can be demonstrated that the building orientation is dictated by site considerations."`


**Notes/Questions:**
1. BBUEC, BBREC should probably also be the averages of all present baseline RMDs sums of regulated and unregulated end use costs, however we cannot determine end use costs from the schema
2. the language in 90.1 only includes the defined term "baseline building performance" in the direction to average results from different orientations, it does not include BBUEC and BBREC so maybe #1 is not an issue


**[Back](_toc.md)**
