# ASHRAE 90.1 2022 Rule Definition Development

### Introduction
This document describes the ASHRAE 90.1-2022 Appendix G rules, highlighting updates made to the 2019 ruleset. The primary focus is on delineating changes introduced in the 2022 version.
While the foundational structure remains consistent with the 2019 ruleset, this document is limited to describing modifications and additions made in 2022. Where applicable, references to the General Ruleset Functions and Data Tables from the 2019 ruleset are provided to maintain continuity.
This approach ensures that changes in the standards are effectively integrated without requiring a complete re-documentation, enabling developers to adapt the relevant updates within the broader technical framework.

## Ruleset Functions
  * [get_surface_conditioning_category_for_single_rmd](ruleset_functions/get_surface_conditioning_category_for_single_RMD.md): This function cycles through each surface in  a zone and categorize it as exterior res, exterior non res, exterior mixed, semi-exterior or unregulated. - new for ASHRAE 90.1-2022, this is the same as get_surface_conditioning_category in ASHRAE 90.1-2019.

## Section 5 - Envelope
  * [5-42](section5/Rule5-42.md): Each linear thermal bridge and point thermal bridge as identified in Section 5.5.5 shall be modeled using either of the following techniques.
  * [5-43](section5/Rule5-43.md): Automatic fenestration shading devices shall not be modeled in the Baseline.
  * [5-44](section5/Rule5-44.md): The baseline above-grade wall surfaces shall be modeled with a solar reflectance of 0.25.
  * [5-45](section5/Rule5-45.md): The baseline above-grade wall surfaces shall be modeled with a thermal emittance of 0.90.

## Section 6 - Lighting
  * [6-1](section6/Rule6-1.md): Proposed building interior lighting power shall not exceel total interior lighting power allowance determined using either G3.7 or G3.8
  * [6-11](section6/Rule6-11.md): Where retail display lighting is included in the proposed building design the display lighting additional power shall be less than or equal to the limits established by Section 9.5.2.2(b) 

## Section 21 - Central Heating Hot Water Systems
  * [21-19](section21/Rule21-19.md): Hot-water pumps shall only be enabled when a load exists on the associated hot-water loop.

## Section 22 - Central Chilled Water Systems
   *[22-42](section22/Rule22-42.md): The sets of performance curves specified in Table J-2 should be used to represent part-load performance of chillers in the baseline building design.
   *[22-43](section22/Rule22-43.md): When using performance curves from Normative Appendix J, chiller minimum part-load ratio (ratio of load to available capacity at a given simulation time step) and minimum compressor unloading ratio (part-load ratio below which the chiller capacity cannot be reduced by unloading and chiller is false loaded) shall be equal to 0.25.
   *[22-44](section22/Rule22-44.md): Where part-load performance of chillers in the proposed design is not available, and the design temperature across the condenser is 10°F, the performance curves in Normative Appendix J, as referenced in Table J-1, shall be modeled for the specified chiller.

**[Back](../_toc.md)**