# Boiler - Rule 21-19  

**Rule ID:** 21-19  
**Rule Description:** Hot-water pumps shall only be enabled when a load exists on the associated hot-water loop.
**Rule Assertion:** B-RMD  
**Appendix G Section:** Section 21 Boiler  
**Appendix G Section Reference:** Section G3.2.3.5

**Applicability:** All required data elements exist for B_RMD  
**Applicability Checks:**  

1. B-RMD is modeled with at least one baseline HVAC system type: 1, 5, 7, 11.2, 12, 1a, 7a, 11.2a, or 12a.  
2. Fluid Loop type is "HEATING"

**Evaluation Context:** each Fluid Loop  
**Data Lookup:** None  
**Function Call:**  

1. get_baseline_system_types()

**Applicability Checks:**  

- Get B-RMD system types: `baseline_hvac_system_dict = get_baseline_system_types(B-RMD)`

  - Check if B-RMD is modeled with at least one baseline HVAC system type: 1, 5, 7, 11.2, 12, 1a, 7a, 11.2a, or 12a, continue to rule logic: `if any(sys_type in baseline_hvac_system_dict.keys() for sys_type in ["SYS-1", "SYS-5", "SYS-7", "SYS-11.2", "SYS-12", "SYS-1A", "SYS-7A", "SYS-11.2A", "SYS-12A"]): CHECK_RULE_LOGIC`

  - Else, rule is not applicable to B-RMD: `else: RULE_NOT_APPLICABLE`

## Rule Logic:  

- For each heating fluid loop in the baseline model: `for hw_loop_b in B_RMD["fluid_loops"][?(@.type == "HEATING")]:`

  - Get the associated heating design and control data group: `hw_design_control_b = hw_loop_b["heating_design_and_control"]`

  **Rule Assertion:**
  - Case 1: If the hot water loop operation is on-demand: `if hw_design_control_b["operation"] == "INTERMITTENT": PASS`

  - Case 2: Else: `else: FAIL`

## Notes
- None

**[Back](../_toc.md)**