
# CHW & CW - Rule 22-42  

**Rule ID:** 22-42   
**Rule Description:** The sets of performance curves specified in Table J-2 should be used to represent part-load performance of chillers in the baseline building design.  
**Rule Assertion:** Baseline RMD = expected value  
**Appendix G Section:** G3.2.2.1 Baseline 

**Mandatory Rule:** True  
**Evaluation Context:** Each Chiller  
**Table Lookup:**
J-6  
**Function Call:**
1. does_chiller_performance_match_curve()

## Applicability Check:  

- **Check 1:** Get B-RMD system types: `baseline_hvac_system_dict = get_baseline_system_types(B-RMD)`

- Check if B-RMD is modeled with at least one air-side system that is Type-7, 8, 11.1, 11.2, 12, 13, 7b, 8b, 11b, 12b, i.e. with air-side system served by chiller(s), continue to the next applicability check: `if any(sys_type in baseline_hvac_system_dict.keys() for sys_type in ["SYS-7", "SYS-8", "SYS-11.1", "SYS-11.2", "SYS-12", "SYS-13", "SYS-7B", "SYS-8B", "SYS-11B", "SYS-12B"]): NEXT_APPLICABILITY_CHECK`

- Else, rule is not applicable to B-RMD: `else: RULE_NOT_APPLICABLE`

- Get primary and secondary loops for B-RMD: `primary_secondary_loop_dictionary = get_primary_secondary_loops_dict(B_RMD)`

- For each chiller in B_RMD: `for chiller in B_RMD...chillers:`

  - Check if chiller is connected to a primary chilled water loop that serves HVAC systems: `if chiller.cooling_loop.id in primary_secondary_loop_dictionary: CHECK_RULE_LOGIC`
    
## Rule Logic:

- figure out the set of performance curves needed for the chiller - this should be V, X, Y, Z, AA or AB.  Initialize a variable curve_set and set it to "NONE": `curve_set = "NONE"`
- get the chiller rated capacity: `rated_capacity = chiller["rated_capacity"]`

- check if the compressor type is CENTRIFUGAL: `if chiller["compressor_type"] == "CENTRIFUGAL":`
  - if the capacity is less than 150 tons, the category is Z: `if rated_capacity < 150 tons: curve_set = "Z"`
  - otherwise, if the capacity is between 150 and 300 tons, the category is AA: `elif (rated_capacity >= 150 tons) and (rated_capacity < 300 tons): curve_set = "AA"`
  - else the capacity is greater than or equal to 300 tons, the category is AB: `else: curve_set = "AB"`

- otherwise, check if the compressor type is POSITIVE_DISPLACEMENT or SCROLL: `if chiller["compressor_type"] in ["POSITIVE_DISPLACEMENT","SCROLL","SCREW"]:`
  - if the capacity is less than 150 tons, the category is V: `if rated_capacity < 150 tons: curve_set = "V"`
  - else if the capacity is greater than or equal to 300 tons, the category is AA: `elif rated_capacity >= 300 tons: curve_set = "Y"`
  - otherwise, the capacity is between 150 and 300, so the curves set is AB: `else: curve_set = "X"`
  
  **Rule Assertion:**
  - Case 1: all lists of missing or non-matching validation points have a length of zero: PASS: `if does_chiller_performance_match_curve(chiller, curve_set): PASS`
  - Case 2: all other cases fail: `else: FAIL`


**Notes:**
None


**[Back](../_toc.md)**