# Chiller - Rule 22-43    
**Schema Version:** 0.0.25   
**Mandatory Rule:** False    
**Rule ID:** 22-43      
**Rule Description:** When using performance curves from Normative Appendix J, chiller minimum part-load ratio (ratio of load to available capacity at a given simulation time step) and minimum compressor unloading ratio (part-load ratio below which the chiller capacity cannot be reduced by unloading and chiller is false loaded) shall be equal to 0.25.       
**Rule Assertion:** Baseline RMD = expected value   
**Appendix G Section:** Section G3.2.2.1 Equipment Efficiencies      
**90.1 Section Reference:** None  
**Data Lookup:** None  
**Manual Check:** No  
**Evaluation Context:** Chiller  
**Data Lookup:** None  
**Function Call:** 
1. does_chiller_performance_match_curve()
2. get_primary_secondary_loops_dict()
3. get_baseline_system_types()


## Applicability Check:

- **Check 1:** Get B-RMD system types: `baseline_hvac_system_dict = get_baseline_system_types(B-RMD)`

- Check if B-RMD is modeled with at least one air-side system that is Type-7, 8, 11.1, 11.2, 12, 13, 7b, 8b, 11b, 12b, i.e. with air-side system served by chiller(s), continue to the next applicability check: `if any(sys_type in baseline_hvac_system_dict.keys() for sys_type in ["SYS-7", "SYS-8", "SYS-11.1", "SYS-11.2", "SYS-12", "SYS-13", "SYS-7B", "SYS-8B", "SYS-11B", "SYS-12B"]): NEXT_APPLICABILITY_CHECK`

- Else, rule is not applicable to B-RMD: `else: RULE_NOT_APPLICABLE`

- Get primary and secondary loops for B-RMD: `primary_secondary_loop_dictionary = get_primary_secondary_loops_dict(B_RMD)`

- For each chiller in B_RMD: `for chiller in B_RMD...chillers:`

  - Figure out the set of performance curves needed for the chiller - this should be V, X, Y, Z, AA or AB. Initialize a variable curve_set and set it to "NONE": `curve_set = "NONE"`

  - Get the chiller rated capacity: `rated_capacity = chiller.rated_capacity`

  - If the compressor type is CENTRIFUGAL: `if chiller.compressor_type == "CENTRIFUGAL":`

    - If the capacity is less than 150 tons, the category is Z: `if chiller_capacity_tons < 150: curve_set = "Z"`

    - Elif the capacity is between 150 and 300 tons, the category is AA: `elif (chiller_capacity_tons >= 150) and (chiller_capacity_tons < 300): curve_set = "AA"`

    - Else the capacity is greater than or equal to 300 tons, the category is AB: `else: curve_set = "AB"`

  - otherwise, check if the compressor type is POSITIVE_DISPLACEMENT or SCROLL: `if chiller.compressor_type in ["POSITIVE_DISPLACEMENT","SCROLL","SCREW"]:`

    - If the capacity is less than 150 tons, the category is V: `if chiller_capacity_tons < 150: curve_set = "V"`

    - Elif if the capacity is greater than or equal to 300 tons, the category is Y: `elif chiller_capacity_tons >= 300: curve_set = "Y"`

    - Else the capacity is between 150 and 300, so the curve set is X: `else: curve_set = "X"`

  - If the curve set is "NONE" exit evaluation early with UNDETERMINED outcome - the curve set could be none if the chiller.compressor_type is not one of the recognized types for Appendix G: `if curve_set is "NONE": UNDETERMINED`

  - Check if chiller is connected to a primary chilled water loop that serves HVAC systems and has performance that aligns with App J: `if chiller.cooling_loop.id in primary_secondary_loop_dictionary and does_chiller_performance_match_curve(chiller, curve_set): CHECK_RULE_LOGIC`

## Rule Logic:

  **Rule Assertion:**
  - Case 1: the chiller's minimum part-load ratio and minimum compressor unloading ratio are both equal to 0.25: PASS `if chiller.minimum_load_ratio == 0.25 AND chiller.minimum_unload_ratio == 0.25: PASS`
  - Case 2: either the chiller's minimum part-load ratio or minimum compressor unloading ratio are not defined: UNDETERMINED `elif chiller.minimum_load_ratio == NULL OR chiller.minimum_unload_ratio == NULL: UNDETERMINED`
  - Case 3: else: FAIL: `else: FAIL`


**Notes:**
1. RCT should include the expected ratios and modeled ratios in the calc_vals for transparency.

**[Back](../_toc.md)**