# CHW & CW - Rule 22-44  

**Rule ID:** 22-44   
**Rule Description:** Where part-load performance of chillers in the proposed design is not available, and the design temperature across the condenser is 10°F, the performance curves in Normative Appendix J, as referenced in Table J-1, shall be modeled for the specified chiller.  
**Rule Assertion:** Proposed RMD = expected value  
**Appendix G Section:** Table G3.1 #10b Proposed Column 
**Applicability Check**  
1. Proposed includes at least one non process chiller 

**Mandatory Rule:** True  
**Evaluation Context:** Each Chiller  
**Table Lookup:** 90.1 Appendix J Table J-1 
**Function Call:**  
1. does_chiller_performance_match_curve()

## Applicability Check:  
- For each building segment in P-RMD: `for building_segment in P-RMD...Building.building_segments:`  
  - For each HVAC system in building segment: `for hvac in building_segment.heating_ventilating_air_conditioning_systems:`
    - Save chilled water loop that serves cooling systems to non-process CHW coil loop list (list for all loops connected to cooling coils): `if getattr(hvac, 'cooling_system', None) and getattr(hvac.cooling_system, 'chilled_water_loop', None): non_process_chw_coil_loop_list.append(hvac.cooling_system.chilled_water_loop)`  
- For each chiller in P_RMD: `for chiller in P_RMD...chillers:`  
  - Check if chiller loop serves any HVAC systems, if not, then NOT_APPLICABLE for the chiller: `if chiller["cooling_loop"] in non_process_chw_coil_loop_list: CHECK_RULE_LOGIC`  

## Rule Logic:
  
  - figure out the set of performance curves needed for the chiller - this should be A - U.  Initialize a variable curve_set and set it to "NONE": `curve_set = "NONE"`
  - get the chiller rated capacity: `rated_capacity = chiller["rated_capacity"]`
  
  - Data Table J-1 Lookup - determine the set of performance curves to check based on the chiller type and as shown below:
  - if the chiller is air-cooled: `if chiller.get("condensing_loop") is None:`
    - if the capacity is less than 150 tons, the curves to check are A and K: `if rated_capacity < 150 tons: curve_set_list = ["A", "K"]`
    - if the capacity is greater than or equal to 150 tons, the curves to check are B and L: `else: curve_set_list = ["B", "L"]`

  - if the compressor type is POSITIVE_DISPLACEMENT or SCROLL: `if chiller["compressor_type"] in ["POSITIVE_DISPLACEMENT","SCROLL","SCREW"]:`
    - if the capacity is less than 75 tons, the curves to check are C and M: `if rated_capacity < 75 tons: curve_set_list = ["C", "M"]`
    - else if the capacity is less than 150 tons, the curves to check are D and N: `elif rated_capacity < 150 tons: curve_set_list = ["D", "N"]`
    - else if the capacity is less than 300 tons, the curves to check are E and O: `elif rated_capacity < 300 tons: curve_set_list = ["E", "O"]`
    - else if the capacity is less than 600 tons, the curves to check are F and P: `elif rated_capacity < 600 tons: curve_set_list = ["F", "P"]`
    - else the capacity is greater than or equal to 600 tons, so the curves to check are G and Q: `else: curve_set_list = ["G", "Q"]`
  
  - if the compressor type is CENTRIFUGAL: `if chiller["compressor_type"] == "CENTRIFUGAL":`
    - if the capacity is less than 150 tons, the curves to check are H and R: `if rated_capacity < 150 tons: curve_set_list= ["H", "R"]`
    - else if the capacity is less than 300 tons, the curves to check are H and S: `elif rated_capacity < 300 tons: curve_set_list = ["H", "S"]`
    - else if the capacity is less than 400 tons, the curves to check are I and T: `elif rated_capacity < 400 tons: curve_set_list = ["I", "T"]`
    - else if the capacity is less than 600 tons, the curves to check are J and U: `elif rated_capacity < 600 tons: curve_set_list = ["J", "U"]`
    - else the capacity is greater than or equal to 600 tons, the curves to check are J and U: `else: curve_set_list = ["J", "U"]`

  - get the design temperature across the condenser: `design_temperature_across_condenser = chiller["design_leaving_condenser_temperature"] - chiller["design_entering_condenser_temperature"]`
 
  **Rule Assertion:**
  - Case 1: all lists of missing or non-matching validation points have a length of zero and the design temperature across the condenser is 10F: PASS `if any(does_chiller_performance_match_curve(chiller, curve_set) for curve_set in curve_set_list) and design_temperature_across_condenser == 10: PASS`
  - Case 2: all lists of missing or non-matching validation points have a length of zero and the design temperature across the condenser is NOT 10F: FAIL `elif any(does_chiller_performance_match_curve(chiller, curve_set) for curve_set in curve_set_list) and design_temperature_across_condenser != 10: FAIL`
  - Case 3: else when the chiller performance does not match the curves in Appendix J: UNDETERMINED `else: UNDETERMINED and raise_message "FAIL unless manufacturer full- and part-load data is provided to support the modeled curves.`  
  - Note to RDS team - if there is missing operating point data the outcome is also UNDETERMINED with a message indicating that the modeled performance curves could not be evaluated.

**Notes:**
1. This rule requires a new data element in the schema: 'design_leaving_condenser_temperature' in the Chiller data group


**[Back](../_toc.md)**