{
    "rule-22-17-a": {
        "Section": 22,
        "Rule": 17,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a cooling tower. The cooling tower fan performance is fully described with nameplate power and matches the expected 38.2 gpm/hp.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-17",
            "ruleset_reference": "G3.1.3.11",
            "rule_description": "The baseline heat rejection device shall have an efficiency of 38.2 gpm/hp.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "condensing_loop": "Condenser Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            },
                            {
                                "id": "Condenser Loop 1",
                                "type": "CONDENSER"
                            }
                        ],
                        "heat_rejections": [
                            {
                                "id": "Heat Rejection 1",
                                "loop": "Condenser Loop 1",
                                "fan": {
                                    "id": "Heat Rejection Fan 1",
                                    "motor_nameplate_power": 7457.0,
                                    "shaft_power": 6711.3
                                },
                                "rated_water_flowrate": 24.09783333333334
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-17-b": {
        "Section": 22,
        "Rule": 17,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a cooling tower. The cooling tower fan performance is fully described with nameplate power but does not match the expected 38.2 gpm/hp.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-17",
            "ruleset_reference": "G3.1.3.11",
            "rule_description": "The baseline heat rejection device shall have an efficiency of 38.2 gpm/hp.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "condensing_loop": "Condenser Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            },
                            {
                                "id": "Condenser Loop 1",
                                "type": "CONDENSER"
                            }
                        ],
                        "heat_rejections": [
                            {
                                "id": "Heat Rejection 1",
                                "loop": "Condenser Loop 1",
                                "fan": {
                                    "id": "Heat Rejection Fan 1",
                                    "motor_nameplate_power": 7457.0,
                                    "shaft_power": 6711.3
                                },
                                "rated_water_flowrate": 18.925000000000004
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-17-c": {
        "Section": 22,
        "Rule": 17,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a cooling tower. The cooling tower fan does not have nameplate power defined but matches the expected 38.2 gpm/hp when calculated if calculated with a loss factor of 10% between the fan shaft power and motor power.",
        "expected_rule_outcome": "undetermined",
        "expected_raised_message_includes": "Based on this calculation for motor nameplate power, we calculated a correct efficiency of 38.2 gpm/hp.",
        "standard": {
            "rule_id": "22-17",
            "ruleset_reference": "G3.1.3.11",
            "rule_description": "The baseline heat rejection device shall have an efficiency of 38.2 gpm/hp.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "condensing_loop": "Condenser Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            },
                            {
                                "id": "Condenser Loop 1",
                                "type": "CONDENSER"
                            }
                        ],
                        "heat_rejections": [
                            {
                                "id": "Heat Rejection 1",
                                "loop": "Condenser Loop 1",
                                "fan": {
                                    "id": "Heat Rejection Fan 1",
                                    "shaft_power": 6711.3
                                },
                                "rated_water_flowrate": 24.09783333333334
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-17-d": {
        "Section": 22,
        "Rule": 17,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a cooling tower. The cooling tower fan does not have nameplate power defined and does not match the expected 38.2 gpm/hp when calculated if calculated with a loss factor of 10% between the fan shaft power and motor power. Instead, the calculated value is 30.0 gpm/hp.",
        "expected_rule_outcome": "undetermined",
        "expected_raised_message_includes": "Based on this calculation for motor nameplate power, we calculated an efficiency of 30",
        "standard": {
            "rule_id": "22-17",
            "ruleset_reference": "G3.1.3.11",
            "rule_description": "The baseline heat rejection device shall have an efficiency of 38.2 gpm/hp.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "condensing_loop": "Condenser Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            },
                            {
                                "id": "Condenser Loop 1",
                                "type": "CONDENSER"
                            }
                        ],
                        "heat_rejections": [
                            {
                                "id": "Heat Rejection 1",
                                "loop": "Condenser Loop 1",
                                "fan": {
                                    "id": "Heat Rejection Fan 1",
                                    "shaft_power": 6711.3
                                },
                                "rated_water_flowrate": 18.925000000000004
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-17-e": {
        "Section": 22,
        "Rule": 17,
        "Test": "e",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a cooling tower. The cooling tower fan has neither motor nameplate power nor shaft power defined.",
        "expected_rule_outcome": "undetermined",
        "expected_raised_message_includes": "The heat rejection fan motor nameplate power was not given, nor was the fan shaft power. We were unable to calculate the efficiency.",
        "standard": {
            "rule_id": "22-17",
            "ruleset_reference": "G3.1.3.11",
            "rule_description": "The baseline heat rejection device shall have an efficiency of 38.2 gpm/hp.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "condensing_loop": "Condenser Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            },
                            {
                                "id": "Condenser Loop 1",
                                "type": "CONDENSER"
                            }
                        ],
                        "heat_rejections": [
                            {
                                "id": "Heat Rejection 1",
                                "loop": "Condenser Loop 1",
                                "rated_water_flowrate": 24.09783333333334
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    }
}