{
    "rule-22-34-a": {
        "Section": 22,
        "Rule": 34,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water plant equipment capacity is sized based on coincident loads.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-34",
            "ruleset_reference": "Section G3.1.2.2",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water shall have the plant equipment capacity sized based on coincident loads.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "is_sized_using_coincident_load": true
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-34-b": {
        "Section": 22,
        "Rule": 34,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water plant equipment capacity is not sized based on coincident loads.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-34",
            "ruleset_reference": "Section G3.1.2.2",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water shall have the plant equipment capacity sized based on coincident loads.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "is_sized_using_coincident_load": false
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-34-c": {
        "Section": 22,
        "Rule": 34,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The chilled water plant equipment capacity is sized based on coincident loads.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-34",
            "ruleset_reference": "Section G3.1.2.2",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water shall have the plant equipment capacity sized based on coincident loads.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "is_sized_using_coincident_load": true
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-34-d": {
        "Section": 22,
        "Rule": 34,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The chilled water plant equipment capacity is not sized based on coincident loads.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-34",
            "ruleset_reference": "Section G3.1.2.2",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water shall have the plant equipment capacity sized based on coincident loads.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "is_sized_using_coincident_load": false
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-34-e": {
        "Section": 22,
        "Rule": 34,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 9. There is no chilled water system.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-34",
            "ruleset_reference": "Section G3.1.2.2",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water shall have the plant equipment capacity sized based on coincident loads.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 9"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 9",
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "energy_source_type": "NATURAL_GAS"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    }
}