{
    "rule-18-2-a": {
        "Section": 18,
        "Rule": 2,
        "Test": "a",
        "test_description": "The project located in climate zone 4A has one 160,000 ft2 building segment with four zones on one floor. It is a residential building area type and each zone is served by a dedicated baseline system type 1.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC 1 - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC 2 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC 2"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC 3 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_1_PTAC",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_1_PTAC 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 2",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_1_PTAC 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 3",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan 2"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_1_PTAC 3",
                                                "cooling_system": {
                                                    "id": "CS4",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS4",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 4",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan 3"
                                                        }
                                                    ]
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "MULTIFAMILY"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC 1 - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC 2 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC 2"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_1_PTAC 3 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_1_PTAC 3"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_1_PTAC",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_1_PTAC 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 2",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_1_PTAC 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 3",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan 2"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_1_PTAC 3",
                                                "cooling_system": {
                                                    "id": "CS4",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS4",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 4",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_1_PTAC Supply Fan 3"
                                                        }
                                                    ]
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "RESIDENTIAL",
                                        "lighting_building_area_type": "MULTIFAMILY"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-b": {
        "Section": 18,
        "Rule": 2,
        "Test": "b",
        "test_description": "The project located in climate zone 1A has one 160,000 ft2 building segment with two zones on each of two floors. It is a retail building area type and each zone is served by a dedicated baseline system type 4.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP 1 - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP 2 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP 2"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP 3 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_4_PSZ_HP 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 2",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_4_PSZ_HP 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 3",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan 2"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_4_PSZ_HP 3",
                                                "cooling_system": {
                                                    "id": "CS4",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS4",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 4",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan 3"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan 3"
                                                        }
                                                    ]
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "RETAIL"
                                    }
                                ]
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP 1 - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP 2 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP 2"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP 3 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP 3"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_4_PSZ_HP 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 2",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_4_PSZ_HP 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 3",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan 2"
                                                        }
                                                    ]
                                                }
                                            },
                                            {
                                                "id": "System_4_PSZ_HP 3",
                                                "cooling_system": {
                                                    "id": "CS4",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "heating_system": {
                                                    "id": "HS4",
                                                    "type": "HEAT_PUMP",
                                                    "design_capacity": 234456.8888888889
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 4",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan 3"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan 3"
                                                        }
                                                    ]
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "RETAIL",
                                        "lighting_building_area_type": "RETAIL"
                                    }
                                ]
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-c": {
        "Section": 18,
        "Rule": 2,
        "Test": "c",
        "test_description": "The project located in climate zone 1A has one 160,000 ft2 building segment with two zones on each of two floors. It is a retail building area type and the zones are served by a baseline system type 5 per floor.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 1406800000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 468913.7777777778
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 1406800000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 468913.7777777778
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "RETAIL"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 1406800000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 468913.7777777778
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 1406800000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 468913.7777777778
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "RETAIL",
                                        "lighting_building_area_type": "RETAIL"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-d": {
        "Section": 18,
        "Rule": 2,
        "Test": "d",
        "test_description": "The project located in climate zone 4A has one 50,000 ft2 building segment with two zones on each of two floors. It is an \"Other nonresidential\" building area type and zones are served by a baseline system type 5 per floor.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 527550000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 175842.66666666666
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 351700000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 5861.422222222222
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 117228.44444444445
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 1858.0607999999997
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 527550000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 175842.66666666666
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 351700000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 5861.422222222222
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 117228.44444444445
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "OTHER_NON_RESIDENTIAL",
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-e": {
        "Section": 18,
        "Rule": 2,
        "Test": "e",
        "test_description": "The project located in climate zone 4A has one 50,000 ft2 building segment with two zones on each of two floors. It is an \"Other nonresidential\" building area type and zones are served by a single baseline system.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 879250000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 293071.1111111111
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 1858.0607999999997
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 879250000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 293071.1111111111
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "OTHER_NON_RESIDENTIAL",
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-f": {
        "Section": 18,
        "Rule": 2,
        "Test": "f",
        "test_description": "The project located in climate zone 4A has one 50,000 ft2 building segment with two zones on each of two floors. It is an \"Other nonresidential\" building area type and Thermal Zone 1 and 2 are laboratory spaces with a total zonal exhaust rate greater than 15,000 cfm. The two laboratory zones are served by a single baseline system type 5 and the other two zones are each served by a baseline system type 5 (one per floor). ",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 2 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 527550000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 175842.66666666666
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 5861.422222222222
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 5861.422222222222
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 1858.0607999999997,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "zonal_exhaust_fans": [
                                                    {
                                                        "id": "Zone Exhaust Fan 1",
                                                        "design_airflow": 7551.159091199997
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 929.0303999999999,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 2 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 527550000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 175842.66666666666
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 5861.422222222222
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 5861.422222222222
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "OTHER_NON_RESIDENTIAL",
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-g": {
        "Section": 18,
        "Rule": 2,
        "Test": "g",
        "test_description": "The project located in climate zone 1A has one 160,000 ft2 building segment with four zones on one floor. It is an \"Other nonresidential\" building area type and Thermal Zone 1 and 2 are laboratory spaces with a total zonal exhaust rate greater than 15,000 cfm. Each zone is served by a dedicated baseline system type 7.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 1 - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 2 - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 3 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 3",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_7_VAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 3",
                                                "cooling_system": {
                                                    "id": "CS4",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 4",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 4",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 3"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 3"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS4",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 3716.1215999999995,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 1 - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "zonal_exhaust_fans": [
                                                    {
                                                        "id": "Zone Exhaust Fan 1",
                                                        "design_airflow": 7551.159091199997
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 3716.1215999999995,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 2 - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 3 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 3",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_7_VAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 3",
                                                "cooling_system": {
                                                    "id": "CS4",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 4",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 4",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 3"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 3"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS4",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "OTHER_NON_RESIDENTIAL",
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-h": {
        "Section": 18,
        "Rule": 2,
        "Test": "h",
        "test_description": "The project located in climate zone 4A has one 50,000 ft2 building segment with two zones on each of two floors. It is an \"Other nonresidential\" building area type and Thermal Zone 1 and 2 are laboratory spaces with a total zonal exhaust rate less than 15,000 cfm but 4,000 cfm of central system exhaust. It cannot be determined if the building has a total laboratory exhaust rate greater than 15,000 cfm.",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 2 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 527550000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 175842.66666666666
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 1858.0607999999997,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "zonal_exhaust_fans": [
                                                    {
                                                        "id": "Zone Exhaust Fan 1",
                                                        "design_airflow": 4719.474431999998
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 929.0303999999999,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr2"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat 2 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 527550000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 11722.844444444445
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ],
                                                    "exhaust_fans": [
                                                        {
                                                            "id": "lab_sy_exhaust",
                                                            "design_airflow": 1887.7897727999994
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 175842.66666666666
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            },
                                            {
                                                "id": "System_5_PVAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_sensible_cool_capacity": 175850000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 58614.222222222226
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "OTHER_NON_RESIDENTIAL",
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ4A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-18-2-i": {
        "Section": 18,
        "Rule": 2,
        "Test": "i",
        "test_description": "The project located in climate zone 1A has one 160,000 ft2 building segment with two zones on each of two floors. It is an \"Other nonresidential\" building area type and Thermal Zone 1 and 2 are laboratory spaces with a total zonal exhaust rate less than 15,000 cfm. The two laboratory zones are served by a single baseline system type 7 and the other zones are each served by a baseline system type 7 (one per floor).",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "18-2",
            "ruleset_reference": "G3.1.1 (a)(4)",
            "rule_description": "Baseline system types 1, 2, 3, 4, 9, 10, 11, 12, and 13 shall be modeled as one system per zone and baseline system types 5, 6, 7, and 8, shall be modeled as  one system per floor. Systems serving laboratory spaces are an exception, which should be modeled as baseline system types 5 or 7 , with the baseline system serving all laboratory zones in the buidling.",
            "applicable_rmr": "Baseline RMR",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Yes",
            "schema_version": "0.1.7"
        },
        "rmd_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 2 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_7_VAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 1406800000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 468913.7777777778
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            }
                                        ],
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 3716.1215999999995,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "zonal_exhaust_fans": [
                                                    {
                                                        "id": "Zone Exhaust Fan 1",
                                                        "design_airflow": 7551.159091199997
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 3716.1215999999995,
                                                        "function": "LABORATORY"
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 3",
                                                "spaces": [
                                                    {
                                                        "id": "Space 3",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 1 - Terminal for Thermal Zone 3",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 1",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr 1"
                                            },
                                            {
                                                "id": "Thermal Zone 4",
                                                "spaces": [
                                                    {
                                                        "id": "Space 4",
                                                        "floor_area": 3716.1215999999995
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_7_VAV_HW_Reheat 2 - Terminal for Thermal Zone 4",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_7_VAV_HW_Reheat 2",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "floor_name": "flr2"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_7_VAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "CS1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 1406800000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS1",
                                                    "design_capacity": 468913.7777777778
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 1",
                                                "cooling_system": {
                                                    "id": "CS2",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 2",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 2",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 1"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS2",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            },
                                            {
                                                "id": "System_7_VAV_HW_Reheat 2",
                                                "cooling_system": {
                                                    "id": "CS3",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1",
                                                    "design_sensible_cool_capacity": 703400000.0
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 3",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "design_capacity": 23445.68888888889
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 3",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Supply Fan 2"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_7_VAV_HW_Reheat Return Fan 2"
                                                        }
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HS3",
                                                    "design_capacity": 234456.8888888889
                                                }
                                            }
                                        ],
                                        "area_type_heating_ventilating_air_conditioning_system": "OTHER_NON_RESIDENTIAL",
                                        "lighting_building_area_type": "OFFICE"
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "weather": {
                            "climate_zone": "CZ1A"
                        },
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    }
}