{
    "rule-23-1-a": {
        "Section": 23,
        "Rule": 1,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by baseline system 2 with a heatpump low shut off of less than 17 F. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-1",
            "ruleset_reference": "G3.1.3.1",
            "rule_description": "For baseline systems 2 and 4, the electric air-source heat pumps shall be modeled with electric auxiliary heat and an outdoor air thermostat. The systems shall be controlled to energize auxiliary heat only when the outdoor air temperature is less than 40\u00b0F. The air-source heat pump shall be modeled to continue to operate while auxiliary heat is energized.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "PTHP Terminal 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "PTHP 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "PTHP 1",
                                                "cooling_system": {
                                                    "id": "HP Cooling Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Heating Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "heatpump_low_shutoff_temperature": -8.888888888888857
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-1-b": {
        "Section": 23,
        "Rule": 1,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by baseline system 2 with a heatpump low shut off greater than 25 F. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-1",
            "ruleset_reference": "G3.1.3.1",
            "rule_description": "For baseline systems 2 and 4, the electric air-source heat pumps shall be modeled with electric auxiliary heat and an outdoor air thermostat. The systems shall be controlled to energize auxiliary heat only when the outdoor air temperature is less than 40\u00b0F. The air-source heat pump shall be modeled to continue to operate while auxiliary heat is energized.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "PTHP Terminal 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "PTHP 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "PTHP 1",
                                                "cooling_system": {
                                                    "id": "HP Cooling Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Heating Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "heatpump_low_shutoff_temperature": -3.3333333333333144
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-1-c": {
        "Section": 23,
        "Rule": 1,
        "Test": "c",
        "test_description": "The project has one building segment with one zone served by baseline system 2 with a heatpump low shut off between 17 F and 25 F. The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-1",
            "ruleset_reference": "G3.1.3.1",
            "rule_description": "For baseline systems 2 and 4, the electric air-source heat pumps shall be modeled with electric auxiliary heat and an outdoor air thermostat. The systems shall be controlled to energize auxiliary heat only when the outdoor air temperature is less than 40\u00b0F. The air-source heat pump shall be modeled to continue to operate while auxiliary heat is energized.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "PTHP Terminal 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "PTHP 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "PTHP 1",
                                                "cooling_system": {
                                                    "id": "HP Cooling Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Heating Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "heatpump_low_shutoff_temperature": -6.666666666666629
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-1-d": {
        "Section": 23,
        "Rule": 1,
        "Test": "d",
        "test_description": "The project has one building segment with one zone served by baseline System 4 with a heat pump low shut off temperature below 10 F. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-1",
            "ruleset_reference": "G3.1.3.1",
            "rule_description": "For baseline systems 2 and 4, the electric air-source heat pumps shall be modeled with electric auxiliary heat and an outdoor air thermostat. The systems shall be controlled to energize auxiliary heat only when the outdoor air temperature is less than 40\u00b0F. The air-source heat pump shall be modeled to continue to operate while auxiliary heat is energized.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 4"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 4",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "heatpump_low_shutoff_temperature": -12.777777777777715
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-1-e": {
        "Section": 23,
        "Rule": 1,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by baseline System 4 with a heat pump low shut off temperature above 10 F. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-1",
            "ruleset_reference": "G3.1.3.1",
            "rule_description": "For baseline systems 2 and 4, the electric air-source heat pumps shall be modeled with electric auxiliary heat and an outdoor air thermostat. The systems shall be controlled to energize auxiliary heat only when the outdoor air temperature is less than 40\u00b0F. The air-source heat pump shall be modeled to continue to operate while auxiliary heat is energized.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 4"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 4",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "heatpump_low_shutoff_temperature": -9.4444444444444
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-2-a": {
        "Section": 23,
        "Rule": 2,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by baseline System 7 with a supply air temperature reset correctly set to 5 delta F. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-2",
            "ruleset_reference": "G3.1.3.12",
            "rule_description": "For baseline systems 5-8 and 11, the the supply air temperature shall be reset higher by 5\u00b0F under minimum cooling load conditions.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5,6,7,8,11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "ZONE_RESET",
                                                    "reset_differential_temperature": 2.7777777777777777
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-2-b": {
        "Section": 23,
        "Rule": 2,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by baseline System 7  with supply air temperature reset but not correctly set to 5 delta F. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-2",
            "ruleset_reference": "G3.1.3.12",
            "rule_description": "For baseline systems 5-8 and 11, the the supply air temperature shall be reset higher by 5\u00b0F under minimum cooling load conditions.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5,6,7,8,11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "ZONE_RESET",
                                                    "reset_differential_temperature": 5.555555555555555
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-2-c": {
        "Section": 23,
        "Rule": 2,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by baseline System 7  with a does not have supply air temperature reset. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-2",
            "ruleset_reference": "G3.1.3.12",
            "rule_description": "For baseline systems 5-8 and 11, the the supply air temperature shall be reset higher by 5\u00b0F under minimum cooling load conditions.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5,6,7,8,11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "CONSTANT",
                                                    "reset_differential_temperature": 2.7777777777777777
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-3-a": {
        "Section": 23,
        "Rule": 3,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by System 7. The minimum outdoor airflow in System 7 is acceptably exactly 30% of primary airflow in both terminals. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-3",
            "ruleset_reference": "G3.1.3.13 and G3.1.3.14",
            "rule_description": "For baseline systems 5-8, the minimum volume setpoint shall be 30% of zone peak airflow, minimum outdoor airflow, or rate required to comply with minium accrediidation standards whichever is larger.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5, 7 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "primary_airflow": 471.94744319999984,
                                                        "minimum_outdoor_airflow": 141.58423295999995,
                                                        "minimum_airflow": 141.58423295999995
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "primary_airflow": 707.9211647999997,
                                                        "minimum_outdoor_airflow": 212.37634943999993,
                                                        "minimum_airflow": 212.37634943999993
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-3-b": {
        "Section": 23,
        "Rule": 3,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by System 7. The minimum outdoor airflow in System 7 is acceptably greater than 30% of primary airflow in both terminals. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-3",
            "ruleset_reference": "G3.1.3.13 and G3.1.3.14",
            "rule_description": "For baseline systems 5-8, the minimum volume setpoint shall be 30% of zone peak airflow, minimum outdoor airflow, or rate required to comply with minium accrediidation standards whichever is larger.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5, 7 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "primary_airflow": 471.94744319999984,
                                                        "minimum_outdoor_airflow": 235.97372159999992,
                                                        "minimum_airflow": 235.97372159999992
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "primary_airflow": 707.9211647999997,
                                                        "minimum_outdoor_airflow": 353.96058239999985,
                                                        "minimum_airflow": 353.96058239999985
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-3-c": {
        "Section": 23,
        "Rule": 3,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by System 7. The minimum outdoor airflow in System 7 is incorrectly less than 30% of primary airflow in both terminals. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-3",
            "ruleset_reference": "G3.1.3.13 and G3.1.3.14",
            "rule_description": "For baseline systems 5-8, the minimum volume setpoint shall be 30% of zone peak airflow, minimum outdoor airflow, or rate required to comply with minium accrediidation standards whichever is larger.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5, 7 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "primary_airflow": 471.94744319999984,
                                                        "minimum_outdoor_airflow": 47.194744319999984,
                                                        "minimum_airflow": 94.38948863999997
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "primary_airflow": 707.9211647999997,
                                                        "minimum_outdoor_airflow": 70.79211647999998,
                                                        "minimum_airflow": 47.194744319999984
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-4-a": {
        "Section": 23,
        "Rule": 4,
        "Test": "a",
        "test_description": "The project has one building segment with two zones and one  laboratory space served by  baseline System 7. Per G3.1.1c, these systems must adjust lab exhaust and makeup air.  The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-4",
            "ruleset_reference": "G3.1.3.13",
            "rule_description": "Baseline systems 5 and 7 serving lab spaces per Standard 90.1-2019 G3.1.1(c), shall reduce lab exhaust and makeup air during unoccupied periods to 50% of zone peak airflow, the minimum outdoor airflow, or rate required to comply with minimum accreditation standards whichever is larger.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5, 7 (Rule18-a, to be confirmed), lab space",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 5",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 5",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 5",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 5",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "lighting_space_type": "LABORATORY_EXCEPT_IN_OR_AS_A_CLASSROOM"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 5",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 5",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ],
                "weather": {
                    "climate_zone": "CZ4A"
                },
                "calendar": {
                    "is_leap_year": false
                }
            }
        }
    },
    "rule-23-4-b": {
        "Section": 23,
        "Rule": 4,
        "Test": "b",
        "test_description": "The project has one building segment with one zone and one laboratory space served by baseline System 3. Per G3.1.1c, this only applies to system 5 and 7. The expected result is: not_applicable",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "23-4",
            "ruleset_reference": "G3.1.3.13",
            "rule_description": "Baseline systems 5 and 7 serving lab spaces per Standard 90.1-2019 G3.1.1(c), shall reduce lab exhaust and makeup air during unoccupied periods to 50% of zone peak airflow, the minimum outdoor airflow, or rate required to comply with minimum accreditation standards whichever is larger.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5, 7 (Rule18-a, to be confirmed), lab space",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ],
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "lighting_space_type": "LABORATORY_EXCEPT_IN_OR_AS_A_CLASSROOM"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ],
                "weather": {
                    "climate_zone": "CZ4A"
                },
                "calendar": {
                    "is_leap_year": false
                }
            }
        }
    },
    "rule-23-5-a": {
        "Section": 23,
        "Rule": 5,
        "Test": "a",
        "test_description": "Baseline system 6 with a terminal fan set to run at the first stage of heating before the reheat coil is turned on. Expected: PASS",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-5",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8, fans in parallel VAV fan-powered boxes shall run as the first stage of heating before the reheat coil is energized. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": true
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": true
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 6",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-5-b": {
        "Section": 23,
        "Rule": 5,
        "Test": "b",
        "test_description": "Baseline system 8 with a terminal fan set to run at the first stage of heating before the reheat coil is turned on. Expected: PASS",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-5",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8, fans in parallel VAV fan-powered boxes shall run as the first stage of heating before the reheat coil is energized. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "VAV Air Terminal 1 Fan"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": true
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "VAV Air Terminal 2 Fan"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": true
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-5-c": {
        "Section": 23,
        "Rule": 5,
        "Test": "c",
        "test_description": "Baseline system 6 with a terminal fan NOT set to run at the first stage of heating before the reheat coil is turned on. Expected: FAIL",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-5",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8, fans in parallel VAV fan-powered boxes shall run as the first stage of heating before the reheat coil is energized. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": false
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": false
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 6",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-5-d": {
        "Section": 23,
        "Rule": 5,
        "Test": "d",
        "test_description": "Baseline system 8 with a terminal fan NOT set to run at the first stage of heating before the reheat coil is turned on. Expected: FAIL",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-5",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8, fans in parallel VAV fan-powered boxes shall run as the first stage of heating before the reheat coil is energized. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "VAV Air Terminal 1 Fan"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": false
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "VAV Air Terminal 2 Fan"
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "is_first_stage_heat_fan_powered_box": false
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-6-a": {
        "Section": 23,
        "Rule": 6,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by system 6. VAV fans in system 6 are correctly sized to 50% of peak design load  with a performance efficiency of 0.35 W/cfm. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-6",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8, fans in parallel VAV fan-powered boxes shall be sized for 50% of the peak design primary air (from the VAV air-handling unit) flow rate and shall be modeled with 0.35 W/cfm fan power.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Terminal Fan 1",
                                                            "design_airflow": 141.58423295999995,
                                                            "design_electric_power": 105
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "primary_airflow": 283.1684659199999
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Terminal Fan 2",
                                                            "design_airflow": 94.38948863999997,
                                                            "design_electric_power": 70
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "primary_airflow": 188.77897727999994
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 6",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-6-b": {
        "Section": 23,
        "Rule": 6,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by system 6. VAV fans in system 6 are neither sized to 50% of peak design load  nor and have performance efficiency of greater than 0.35 W/cfm. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-6",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8, fans in parallel VAV fan-powered boxes shall be sized for 50% of the peak design primary air (from the VAV air-handling unit) flow rate and shall be modeled with 0.35 W/cfm fan power.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Terminal Fan 1",
                                                            "design_airflow": 141.58423295999995,
                                                            "design_electric_power": 150
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "primary_airflow": 212.37634943999993
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Terminal Fan 2",
                                                            "design_airflow": 94.38948863999997,
                                                            "design_electric_power": 80
                                                        },
                                                        "fan_configuration": "PARALLEL",
                                                        "primary_airflow": 160.46213068799995
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 6",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-7-a": {
        "Section": 23,
        "Rule": 7,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by system 6. System 6's fan system correctly specified temperature control as constant. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-7",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8,  supply air temperature setpoint shall be constant at the design condition",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 6",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "CONSTANT"
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-7-b": {
        "Section": 23,
        "Rule": 7,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by system 6. System 6's fan system incorrectly specified temperature control as outside air reset. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-7",
            "ruleset_reference": "G3.1.3.14",
            "rule_description": "For baseline systems 6 and 8,  supply air temperature setpoint shall be constant at the design condition",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 6, 8 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 6",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 6",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "OUTDOOR_AIR_RESET"
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-8-a": {
        "Section": 23,
        "Rule": 8,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by System 7. VAV fan follows the part load vav fan power as defined by method 1 in Table G3.1.3.15. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-8",
            "ruleset_reference": "G3.1.3.15",
            "rule_description": "For baseline systems 5-8 and 11 - part load vav fan power shall be modeled using either method 1 or 2 in Standard 90.1-2019 Table G3.1.3.15.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5,8,11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1",
                                                            "design_airflow": 47.194744319999984,
                                                            "design_electric_power": 100,
                                                            "output_validation_points": [
                                                                {
                                                                    "airflow": 0.0,
                                                                    "result": 0
                                                                },
                                                                {
                                                                    "airflow": 4.719474431999998,
                                                                    "result": 3
                                                                },
                                                                {
                                                                    "airflow": 9.438948863999997,
                                                                    "result": 7
                                                                },
                                                                {
                                                                    "airflow": 14.158423295999995,
                                                                    "result": 13
                                                                },
                                                                {
                                                                    "airflow": 18.877897727999994,
                                                                    "result": 21
                                                                },
                                                                {
                                                                    "airflow": 23.597372159999992,
                                                                    "result": 30
                                                                },
                                                                {
                                                                    "airflow": 28.31684659199999,
                                                                    "result": 41
                                                                },
                                                                {
                                                                    "airflow": 33.03632102399999,
                                                                    "result": 54
                                                                },
                                                                {
                                                                    "airflow": 37.75579545599999,
                                                                    "result": 68
                                                                },
                                                                {
                                                                    "airflow": 42.475269887999985,
                                                                    "result": 83
                                                                },
                                                                {
                                                                    "airflow": 47.194744319999984,
                                                                    "result": 100
                                                                }
                                                            ]
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-8-b": {
        "Section": 23,
        "Rule": 8,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by System 7. VAV fan does not follow the part load vav fan power defined by method 1 in Table G3.1.3.15. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-8",
            "ruleset_reference": "G3.1.3.15",
            "rule_description": "For baseline systems 5-8 and 11 - part load vav fan power shall be modeled using either method 1 or 2 in Standard 90.1-2019 Table G3.1.3.15.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 5,8,11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1",
                                                            "design_airflow": 47.194744319999984,
                                                            "design_electric_power": 100,
                                                            "output_validation_points": [
                                                                {
                                                                    "airflow": 0.0,
                                                                    "result": 0
                                                                },
                                                                {
                                                                    "airflow": 4.719474431999998,
                                                                    "result": 10
                                                                },
                                                                {
                                                                    "airflow": 9.438948863999997,
                                                                    "result": 20
                                                                },
                                                                {
                                                                    "airflow": 14.158423295999995,
                                                                    "result": 30
                                                                },
                                                                {
                                                                    "airflow": 18.877897727999994,
                                                                    "result": 40
                                                                },
                                                                {
                                                                    "airflow": 23.597372159999992,
                                                                    "result": 50
                                                                },
                                                                {
                                                                    "airflow": 28.31684659199999,
                                                                    "result": 60
                                                                },
                                                                {
                                                                    "airflow": 33.03632102399999,
                                                                    "result": 70
                                                                },
                                                                {
                                                                    "airflow": 37.75579545599999,
                                                                    "result": 80
                                                                },
                                                                {
                                                                    "airflow": 42.475269887999985,
                                                                    "result": 90
                                                                },
                                                                {
                                                                    "airflow": 47.194744319999984,
                                                                    "result": 100
                                                                }
                                                            ]
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-9-a": {
        "Section": 23,
        "Rule": 9,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 11 with minimum volume setpoint set to 50% of the maximum design airflow rate. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-9",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, minimum volume setpoint shall be the largest of 50% of the maximum design airflow rate, the minimum ventilation airflow rate or the airflow required to comply with codes or accredidation standards.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1",
                                                            "design_airflow": 47.194744319999984
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "minimum_airflow": 23.597372159999992,
                                                    "minimum_outdoor_airflow": 11.798686079999996
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-9-b": {
        "Section": 23,
        "Rule": 9,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by System 11 with minimum volume setpoint set to greater than 50% of the maximum design airflow rate and minimum ventilation flow rate.  The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-9",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, minimum volume setpoint shall be the largest of 50% of the maximum design airflow rate, the minimum ventilation airflow rate or the airflow required to comply with codes or accredidation standards.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1",
                                                            "design_airflow": 47.194744319999984
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "minimum_airflow": 28.31684659199999,
                                                    "minimum_outdoor_airflow": 11.798686079999996
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-9-c": {
        "Section": 23,
        "Rule": 9,
        "Test": "c",
        "test_description": "The project has one building segment with one zone served by System 11 with minimum volume setpoint set to less than the minimum ventilation flow rate. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-9",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, minimum volume setpoint shall be the largest of 50% of the maximum design airflow rate, the minimum ventilation airflow rate or the airflow required to comply with codes or accredidation standards.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1",
                                                            "design_airflow": 47.194744319999984
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "minimum_airflow": 9.438948863999997,
                                                    "minimum_outdoor_airflow": 11.798686079999996
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-10-a": {
        "Section": 23,
        "Rule": 10,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 11 set to minimum airflow at 50% load.The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-10",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, fan volume shall be reset from 100% airflow at 100% load to minimum airflow at 50% load.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "fan_volume_reset_type": "DESIGN_LOAD_RESET",
                                                    "fan_volume_reset_fraction": 0.5
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-10-b": {
        "Section": 23,
        "Rule": 10,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by System 11 set to minimum airflow set at 25% load. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-10",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, fan volume shall be reset from 100% airflow at 100% load to minimum airflow at 50% load.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "fan_volume_reset_type": "DESIGN_LOAD_RESET",
                                                    "fan_volume_reset_fraction": 0.25
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-10-c": {
        "Section": 23,
        "Rule": 10,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by System 7 set to minimum airflow at 25% load. The expected result is: not_applicable",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "23-10",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, fan volume shall be reset from 100% airflow at 100% load to minimum airflow at 50% load.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "fan_volume_reset_type": "DESIGN_LOAD_RESET",
                                                    "fan_volume_reset_fraction": 0.25
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-11-a": {
        "Section": 23,
        "Rule": 11,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 11 with supply air temperature reset set to LOAD_RESET_TO_SPACE_TEMPERATURE and has a reset load fraction of 50%. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-11",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, supply air temperature shall be reset from minimum supply air temp at 50% cooling load to room temp at 0% cooling load.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "LOAD_RESET_TO_SPACE_TEMPERATURE",
                                                    "supply_air_temperature_reset_load_fraction": 0.5
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-11-b": {
        "Section": 23,
        "Rule": 11,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by System 11 with supply air temperature reset set to ZONE_RESET and has a reset temperature differential of 5 F. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-11",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, supply air temperature shall be reset from minimum supply air temp at 50% cooling load to room temp at 0% cooling load.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "ZONE_RESET",
                                                    "reset_differential_temperature": 2.7777777777777777
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-11-c": {
        "Section": 23,
        "Rule": 11,
        "Test": "c",
        "test_description": "The project has one building segment with one zone served by System 11 with supply air temperature reset set to ZONE_RESET and has a reset temperature differential of 10 F.  The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-11",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11, supply air temperature shall be reset from minimum supply air temp at 50% cooling load to room temp at 0% cooling load.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ],
                                                    "temperature_control": "ZONE_RESET",
                                                    "reset_differential_temperature": 5.555555555555555
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-12-a": {
        "Section": 23,
        "Rule": 12,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 11.1 and therefore is applicable to this rule. The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-12",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11 in heating mode, supply air temperature shall be modulated to maintain space temperature, and fan volume shall be fixed at minimum airflow",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-12-b": {
        "Section": 23,
        "Rule": 12,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by System 7. Therefore, this rule no longer applies. The expected result is: not_applicable",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "23-12",
            "ruleset_reference": "G3.1.3.17",
            "rule_description": "For baseline system 11 in heating mode, supply air temperature shall be modulated to maintain space temperature, and fan volume shall be fixed at minimum airflow",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "System 11 (Rule18-a, to be confirmed)",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-13-a": {
        "Section": 23,
        "Rule": 13,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 3. Proposed building utilizes System 3 with humidistatic controls. The baseline system 3 uses mechanical cooling for dehumidication to avoid overcooling. The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-13",
            "ruleset_reference": "G3.1.3.18",
            "rule_description": "If proposed design includes humidistatic controls then the baseline shall use mechanical cooling for dehumidification and shall reheat to avoid overcooling.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ],
                                                "maximum_humidity_setpoint_schedule": "Humidity Schedule 1"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "dehumidification_type": "DESICCANT"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-13-b": {
        "Section": 23,
        "Rule": 13,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by System 3. Proposed building utilizes System 3 without dehumidification. Baseline building also has system 3. The expected result is: not_applicable",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "23-13",
            "ruleset_reference": "G3.1.3.18",
            "rule_description": "If proposed design includes humidistatic controls then the baseline shall use mechanical cooling for dehumidification and shall reheat to avoid overcooling.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "none",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-14-a": {
        "Section": 23,
        "Rule": 14,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 3. Proposed building utilizes System 3 with humidistatic controls. The baseline building utilizes system 3 as well. The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-14",
            "ruleset_reference": "G3.1.3.18",
            "rule_description": "If the baseline system does not comply with exceptions in Standard 90.1-2019, Section 6.5.2.3 then only 25% of the system reheat energy shall be included in the baseline building performance",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "Rule 13 is true",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ],
                                                "maximum_humidity_setpoint_schedule": "Humidity Schedule 1"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "dehumidification_type": "DESICCANT"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-14-b": {
        "Section": 23,
        "Rule": 14,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by System 3. Proposed building utilizes System 3 without dehumidification. Baseline building also has system 3.  The expected result is: not_applicable",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "23-14",
            "ruleset_reference": "G3.1.3.18",
            "rule_description": "If the baseline system does not comply with exceptions in Standard 90.1-2019, Section 6.5.2.3 then only 25% of the system reheat energy shall be included in the baseline building performance",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "Rule 13 is true",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-15-a": {
        "Section": 23,
        "Rule": 15,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by System 3. Proposed building utilizes System 3 with humidistatic controls. The baseline building utilizes system 3 as well.  The expected result is: undetermined",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "23-15",
            "ruleset_reference": "G3.1.3.18",
            "rule_description": "The dehumidification reheat type in the baseline building  shall be the same as the baseline system heating type.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "Rule 13 is true",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ],
                                                "maximum_humidity_setpoint_schedule": "Humidity Schedule 1"
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "dehumidification_type": "DESICCANT"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-15-b": {
        "Section": 23,
        "Rule": 15,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by System 3. Proposed building utilizes System 3 without dehumidification. Baseline building also has system 3.  The expected result is: not_applicable",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "23-15",
            "ruleset_reference": "G3.1.3.18",
            "rule_description": "The dehumidification reheat type in the baseline building  shall be the same as the baseline system heating type.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "Rule 13 is true",
            "mandatory_rule": "Applicability",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "proposed": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "PROPOSED"
                    }
                ]
            },
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System Type 3"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System Type 3",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-16-a": {
        "Section": 23,
        "Rule": 16,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by System 7. The preheat coil is correctly controlled to 20 F less than the design room heating temperature setpoint. The expected result is: pass",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "23-16",
            "ruleset_reference": "G3.1.3.19",
            "rule_description": "Systrems 5 - 8, the baseline system shall be modeled with preheat coils controlled to a fixed set point 20\u00b0F less than the design room heating temperature setpoint.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "Rule 13 is true",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "design_thermostat_heating_setpoint": 20.000000000000057
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "design_thermostat_heating_setpoint": 20.000000000000057
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "heating_coil_setpoint": 8.888888888888914
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-23-16-b": {
        "Section": 23,
        "Rule": 16,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by System 7. The preheat coil is incorrectly controled to only 13 F less than the design room heating temperature setpoint. Should be 20 F. The expected result is: fail",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "23-16",
            "ruleset_reference": "G3.1.3.19",
            "rule_description": "Systrems 5 - 8, the baseline system shall be modeled with preheat coils controlled to a fixed set point 20\u00b0F less than the design room heating temperature setpoint.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "rule_dependency": "Rule 13 is true",
            "mandatory_rule": "Full",
            "schema_version": "0.0.29"
        },
        "rmr_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "design_thermostat_heating_setpoint": 20.000000000000057
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ],
                                                "design_thermostat_heating_setpoint": 20.000000000000057
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE",
                                                    "hot_water_loop": "Boiler Loop 1",
                                                    "heating_coil_setpoint": 12.777777777777828
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    }
}