{
    "rule-22-1-a": {
        "Section": 22,
        "Rule": 1,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is 44 F.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-1",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "Baseline chilled water design supply temperature shall be modeled at 44F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_supply_temperature": 6.666666666666686
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-1-b": {
        "Section": 22,
        "Rule": 1,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is 50 F.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-1",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "Baseline chilled water design supply temperature shall be modeled at 44F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_supply_temperature": 10.000000000000057
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-1-c": {
        "Section": 22,
        "Rule": 1,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is 44 F.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-1",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "Baseline chilled water design supply temperature shall be modeled at 44F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_supply_temperature": 6.666666666666686
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-1-d": {
        "Section": 22,
        "Rule": 1,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is 50 F.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-1",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "Baseline chilled water design supply temperature shall be modeled at 44F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_supply_temperature": 10.000000000000057
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-1-e": {
        "Section": 22,
        "Rule": 1,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 1. There is no chilled water loop.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-1",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "Baseline chilled water design supply temperature shall be modeled at 44F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "PTAC Terminal 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "PTAC 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "PTAC 1",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-2-a": {
        "Section": 22,
        "Rule": 2,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop.  The chilled water return temperature is 56 F.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-2",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "For applicable baseline system types 7, 8, 11, 12 and 13, the baseline chilled water design return temperature shall be modeled at 56F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_return_temperature": 13.333333333333371
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-2-b": {
        "Section": 22,
        "Rule": 2,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop.  The chilled water return temperature is 60 F.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-2",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "For applicable baseline system types 7, 8, 11, 12 and 13, the baseline chilled water design return temperature shall be modeled at 56F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_return_temperature": 15.5555555555556
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-2-c": {
        "Section": 22,
        "Rule": 2,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water loop.  The chilled water return temperature is 56 F.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-2",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "For applicable baseline system types 7, 8, 11, 12 and 13, the baseline chilled water design return temperature shall be modeled at 56F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_return_temperature": 13.333333333333371
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-2-d": {
        "Section": 22,
        "Rule": 2,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water loop.  The chilled water return temperature is 60 F.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-2",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "For applicable baseline system types 7, 8, 11, 12 and 13, the baseline chilled water design return temperature shall be modeled at 56F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "design_return_temperature": 15.5555555555556
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-2-e": {
        "Section": 22,
        "Rule": 2,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 2. There is no chilled water loop.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-2",
            "ruleset_reference": "G3.1.3.8",
            "rule_description": "For applicable baseline system types 7, 8, 11, 12 and 13, the baseline chilled water design return temperature shall be modeled at 56F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "PTHP Terminal 1",
                                                        "is_supply_ducted": false,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "PTHP 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "PTHP 1",
                                                "cooling_system": {
                                                    "id": "HP Cooling Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Heating Coil 1",
                                                    "type": "HEAT_PUMP"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-3-a": {
        "Section": 22,
        "Rule": 3,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is reset based on outdoor dry-bulb temperature.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-3",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset based on outdoor dry-bulb temperature.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OUTSIDE_AIR_RESET"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-3-b": {
        "Section": 22,
        "Rule": 3,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is reset based on \"other\" controls.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-3",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset based on outdoor dry-bulb temperature.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OTHER"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-3-c": {
        "Section": 22,
        "Rule": 3,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water loop. The chilled water supply temperature is reset based on outdoor dry-bulb temperature.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-3",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset based on outdoor dry-bulb temperature.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OUTSIDE_AIR_RESET"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-3-d": {
        "Section": 22,
        "Rule": 3,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water loop. The chilled water supply temperature is reset based on \"other\" controls.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-3",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset based on outdoor dry-bulb temperature.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Purchased HW Loop 1",
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OTHER"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-3-e": {
        "Section": 22,
        "Rule": 3,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. Baseline system type 11 causes the loop to be exempt from this requirement.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-3",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset based on outdoor dry-bulb temperature.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OTHER"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-a": {
        "Section": 22,
        "Rule": 4,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is reset according to the prescribed outdoor air dry-bulb temperature reset schedule.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "outdoor_high_for_loop_supply_reset_temperature": 26.666666666666686,
                                    "outdoor_low_for_loop_supply_reset_temperature": 15.5555555555556,
                                    "loop_supply_temperature_at_outdoor_high": 6.666666666666686,
                                    "loop_supply_temperature_at_outdoor_low": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-b": {
        "Section": 22,
        "Rule": 4,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "outdoor_high_for_loop_supply_reset_temperature": 32.222222222222285,
                                    "outdoor_low_for_loop_supply_reset_temperature": 15.5555555555556,
                                    "loop_supply_temperature_at_outdoor_high": 6.666666666666686,
                                    "loop_supply_temperature_at_outdoor_low": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-c": {
        "Section": 22,
        "Rule": 4,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "outdoor_high_for_loop_supply_reset_temperature": 26.666666666666686,
                                    "outdoor_low_for_loop_supply_reset_temperature": 18.33333333333337,
                                    "loop_supply_temperature_at_outdoor_high": 6.666666666666686,
                                    "loop_supply_temperature_at_outdoor_low": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-d": {
        "Section": 22,
        "Rule": 4,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 12 with a chilled water loop. The chilled water supply temperature is reset according to the prescribed outdoor air dry-bulb temperature reset schedule.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "outdoor_high_for_loop_supply_reset_temperature": 26.666666666666686,
                                    "outdoor_low_for_loop_supply_reset_temperature": 15.5555555555556,
                                    "loop_supply_temperature_at_outdoor_high": 6.666666666666686,
                                    "loop_supply_temperature_at_outdoor_low": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-e": {
        "Section": 22,
        "Rule": 4,
        "Test": "e",
        "test_description": "The project has one building segment with two zones served by a baseline system type 12 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "outdoor_high_for_loop_supply_reset_temperature": 26.666666666666686,
                                    "outdoor_low_for_loop_supply_reset_temperature": 15.5555555555556,
                                    "loop_supply_temperature_at_outdoor_high": 5.000000000000057,
                                    "loop_supply_temperature_at_outdoor_low": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-f": {
        "Section": 22,
        "Rule": 4,
        "Test": "f",
        "test_description": "The project has one building segment with two zones served by a baseline system type 12 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "outdoor_high_for_loop_supply_reset_temperature": 26.666666666666686,
                                    "outdoor_low_for_loop_supply_reset_temperature": 15.5555555555556,
                                    "loop_supply_temperature_at_outdoor_high": 6.666666666666686,
                                    "loop_supply_temperature_at_outdoor_low": 13.888888888888914
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-4-g": {
        "Section": 22,
        "Rule": 4,
        "Test": "g",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. Baseline system type 11 causes the loop to be exempt from this requirement.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-4",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Chilled Water Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased CW 1",
                                "loop": "Chilled Water Loop 1",
                                "type": "CHILLED_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "CHW Pump 1",
                                "loop_or_piping": "Chilled Water Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chilled Water Loop 1",
                                "type": "COOLING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-5-a": {
        "Section": 22,
        "Rule": 5,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. The chilled water supply temperature is reset based on the HVAC system requiring the most cooling.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-5",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have the chilled water supply temperature reset higher based on the HVAC system requiring the most cooling.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "LOAD_RESET"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-5-b": {
        "Section": 22,
        "Rule": 5,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. The chilled water supply temperature is not reset based on the HVAC system requiring the most cooling.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-5",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have the chilled water supply temperature reset higher based on the HVAC system requiring the most cooling.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OUTSIDE_AIR_RESET"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-5-c": {
        "Section": 22,
        "Rule": 5,
        "Test": "c",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. The chilled water supply temperature is reset based on the HVAC system requiring the most cooling.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-5",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have the chilled water supply temperature reset higher based on the HVAC system requiring the most cooling.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "temperature_reset_type": "LOAD_RESET"
                                        }
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "LOAD_RESET"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-5-d": {
        "Section": 22,
        "Rule": 5,
        "Test": "d",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. The chilled water supply temperature is not reset based on the HVAC system requiring the most cooling.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-5",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have the chilled water supply temperature reset higher based on the HVAC system requiring the most cooling.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "temperature_reset_type": "OUTSIDE_AIR_RESET"
                                        }
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "temperature_reset_type": "OUTSIDE_AIR_RESET"
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-6-a": {
        "Section": 22,
        "Rule": 6,
        "Test": "a",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 54 F.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-6",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "loop_supply_temperature_at_low_load": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-6-b": {
        "Section": 22,
        "Rule": 6,
        "Test": "b",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 64 F.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-6",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "loop_supply_temperature_at_low_load": 17.77777777777783
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-6-c": {
        "Section": 22,
        "Rule": 6,
        "Test": "c",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 54 F.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-6",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "HHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "loop_supply_temperature_at_low_load": 12.222222222222285
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-6-d": {
        "Section": 22,
        "Rule": 6,
        "Test": "d",
        "test_description": "The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 64 F.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-6",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 11"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 11",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "HHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Purchased HW Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "external_fluid_sources": [
                            {
                                "id": "Purchased HW 1",
                                "loop": "Purchased HW Loop 1",
                                "type": "HOT_WATER"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "HW Pump 1",
                                "loop_or_piping": "Purchased HW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Purchased HW Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "loop_supply_temperature_at_low_load": 17.77777777777783
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-6-e": {
        "Section": 22,
        "Rule": 6,
        "Test": "e",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-6",
            "ruleset_reference": "G3.1.3.9",
            "rule_description": "Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ],
                                "cooling_or_condensing_design_and_control": {
                                    "id": "CCDC 1",
                                    "loop_supply_temperature_at_low_load": 17.77777777777783
                                }
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-7-a": {
        "Section": 22,
        "Rule": 7,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water loop configuration is primary-secondary.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-7",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems that do not use purchased chilled water shall be modeled as primary/secondary systems.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-7-b": {
        "Section": 22,
        "Rule": 7,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water loop configuration is primary-only.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-7",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems that do not use purchased chilled water shall be modeled as primary/secondary systems.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Chiller Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-7-c": {
        "Section": 22,
        "Rule": 7,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The chilled water loop configuration is primary-secondary.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-7",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems that do not use purchased chilled water shall be modeled as primary/secondary systems.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-7-d": {
        "Section": 22,
        "Rule": 7,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The chilled water loop configuration is primary-only.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-7",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems that do not use purchased chilled water shall be modeled as primary/secondary systems.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "fan": {
                                                            "id": "Fan 1"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 8",
                                                        "heating_source": "ELECTRIC",
                                                        "heating_from_loop": "Boiler Loop 1",
                                                        "fan": {
                                                            "id": "Fan 2"
                                                        },
                                                        "fan_configuration": "PARALLEL"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 8",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-7-e": {
        "Section": 22,
        "Rule": 7,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 9.  There is no chilled water loop.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-7",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems that do not use purchased chilled water shall be modeled as primary/secondary systems.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "Air Terminal",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 9"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 9",
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "energy_source_type": "NATURAL_GAS"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-8-a": {
        "Section": 22,
        "Rule": 8,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water pump uses variable speed control.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-8",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary chilled water pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 2",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-8-b": {
        "Section": 22,
        "Rule": 8,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water pump uses fixed speed control.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-8",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary chilled water pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 2",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-8-c": {
        "Section": 22,
        "Rule": 8,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water system has a 299 ton cooling capacity.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-8",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary chilled water pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1051583.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 2",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-8-d": {
        "Section": 22,
        "Rule": 8,
        "Test": "d",
        "test_description": "The project has one building segment with one zone served by a baseline system type 12 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water pump uses variable speed control.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-8",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary chilled water pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 2",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-8-e": {
        "Section": 22,
        "Rule": 8,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 12 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water pump uses fixed speed control.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-8",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary chilled water pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 2",
                                "loop_or_piping": "Cooling Child Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-9-a": {
        "Section": 22,
        "Rule": 9,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system.  The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 25% of the design flow rate.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-9",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "minimum_flow_fraction": 0.25
                                        }
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-9-b": {
        "Section": 22,
        "Rule": 9,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system.  The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 35% of the design flow rate.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-9",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "minimum_flow_fraction": 0.35
                                        }
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-9-c": {
        "Section": 22,
        "Rule": 9,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop.  The chilled water system has a 299 ton cooling capacity.",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "22-9",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Cooling Child Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1051583.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Cooling Child Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "minimum_flow_fraction": 0.25
                                        }
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-9-d": {
        "Section": 22,
        "Rule": 9,
        "Test": "d",
        "test_description": "The project has one building segment with one zone served by a baseline system type 13 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 25% of the design flow rate.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-9",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 13"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 13",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "minimum_flow_fraction": 0.25
                                        }
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-9-e": {
        "Section": 22,
        "Rule": 9,
        "Test": "e",
        "test_description": "The project has one building segment with one zone served by a baseline system type 13 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 35% of the design flow rate.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-9",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 13"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 13",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Heating Coil 1",
                                                    "type": "ELECTRIC_RESISTANCE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1406800.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING",
                                        "cooling_or_condensing_design_and_control": {
                                            "id": "CCDC 1",
                                            "minimum_flow_fraction": 0.35
                                        }
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-10-a": {
        "Section": 22,
        "Rule": 10,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system.  The chilled water system cooling capacity is 200 tons and the secondary chilled water pump has fixed speed control (riding the pump curve).",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-10",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity less than 300 tons shall have the secondary pump modeled as riding the pump curve. Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 703400.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-10-b": {
        "Section": 22,
        "Rule": 10,
        "Test": "b",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system.  The chilled water system cooling capacity is 299 tons and the secondary chilled water pump has variable speed control.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-10",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity less than 300 tons shall have the secondary pump modeled as riding the pump curve. Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1051583.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-10-c": {
        "Section": 22,
        "Rule": 10,
        "Test": "c",
        "test_description": "The project has one building segment with two zones served by a baseline system type 12 with a chilled water system.  The chilled water system cooling capacity is 301 tons and the secondary chilled water pump has variable speed control.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-10",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity less than 300 tons shall have the secondary pump modeled as riding the pump curve. Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1058617.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-10-d": {
        "Section": 22,
        "Rule": 10,
        "Test": "d",
        "test_description": "The project has one building segment with two zones served by a baseline system type 12 with a chilled water system.  The chilled water system cooling capacity is 301 tons and the secondary chilled water pump has fixed speed control (riding the pump curve).",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "22-10",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity less than 300 tons shall have the secondary pump modeled as riding the pump curve. Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "CAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 12"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 12",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "heating_system": {
                                                    "id": "Boiler Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1",
                                "rated_capacity": 1058617.0
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-10-e": {
        "Section": 22,
        "Rule": 10,
        "Test": "e",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The rated capacity of the system is not defined.",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "22-10",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity less than 300 tons shall have the secondary pump modeled as riding the pump curve. Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Secondary CHW Pump",
                                "loop_or_piping": "Secondary CHW Loop 1",
                                "speed_control": "VARIABLE_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING",
                                "child_loops": [
                                    {
                                        "id": "Secondary CHW Loop 1",
                                        "type": "COOLING"
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-10-f": {
        "Section": 22,
        "Rule": 10,
        "Test": "f",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The chilled water system configuration is primary-only (there is no secondary pump).",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "22-10",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems with a cooling capacity less than 300 tons shall have the secondary pump modeled as riding the pump curve. Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary pump modeled with variable-speed drives.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Chiller Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
                                "cooling_loop": "Chiller Loop 1"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            },
                            {
                                "id": "Chiller Pump 1",
                                "loop_or_piping": "Chiller Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            },
                            {
                                "id": "Chiller Loop 1",
                                "type": "COOLING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-22-11-a": {
        "Section": 22,
        "Rule": 11,
        "Test": "a",
        "test_description": "The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The secondary chilled water pump power per flow rate is 13 W/GPM.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "22-11",
            "ruleset_reference": "G3.1.3.10",
            "rule_description": "Baseline chilled water systems that do not use purchased chilled water shall have a variable-flow secondary pump power of 13 W/gpm at design conditions.",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "primary_rule": "Full",
            "schema_version": "0.0.36"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "data_timestamp": "2024-02-12T09:00Z",
                "ruleset_model_descriptions": [
                    {
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_open_schedule": "Required Building Schedule 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "thermostat_cooling_setpoint_schedule": "Required Cooling Schedule 1",
                                                "thermostat_heating_setpoint_schedule": "Required Heating Schedule 1",
                                                "terminals": [
                                                    {
                                                        "id": "VAV Air Terminal 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System 7",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System 7",
                                                "cooling_system": {
                                                    "id": "CHW Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "chilled_water_loop": "Secondary CHW Loop 1"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "Supply Fan 1"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "Return Fan 1"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "chillers": [
                            {
                                "id": "Chiller 1",
