{
    "rule-34l50-a": {
        "Test": "a",
        "test_description": "A one story building includes a baseline system 3. The capacity is 70 kBtu/hr and the cooling efficiency of the system matches the expected efficiency based on the capacity range from Table G3.5.1.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "34l50",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the COPnfcooling HVAC system efficiency per Tables G3.5.1-G3.5.6.  Where multiple HVAC zones or residential spaces are combined into a single thermal block the cooling efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_3_PSZ_AC_Gas_Furnace - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_3_PSZ_AC_Gas_Furnace"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_3_PSZ_AC_Gas_Furnace",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 20514.977777777778,
                                                    "efficiency_metric_values": [
                                                        3.5
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-34l50-b": {
        "Test": "b",
        "test_description": "A one story building includes a baseline system 4. The capacity is 70 kBtu/hr and the cooling efficiency of the system matches the expected efficiency based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "34l50",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the COPnfcooling HVAC system efficiency per Tables G3.5.1-G3.5.6.  Where multiple HVAC zones or residential spaces are combined into a single thermal block the cooling efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 20514.977777777778,
                                                    "efficiency_metric_values": [
                                                        3.4
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-34l50-c": {
        "Test": "c",
        "test_description": "A one story building includes a baseline system 4. The cooling capacity is 150 kBtu/hr and the cooling efficiency of the system matches the expected efficiency based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "34l50",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the COPnfcooling HVAC system efficiency per Tables G3.5.1-G3.5.6.  Where multiple HVAC zones or residential spaces are combined into a single thermal block the cooling efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 43960.666666666664,
                                                    "efficiency_metric_values": [
                                                        3.2
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-34l50-d": {
        "Test": "d",
        "test_description": "A one story building includes a baseline system 4. The cooling capacity is 150 kBtu/hr and the cooling efficiency of the system does not match the expected efficiency based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "34l50",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the COPnfcooling HVAC system efficiency per Tables G3.5.1-G3.5.6.  Where multiple HVAC zones or residential spaces are combined into a single thermal block the cooling efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 43960.666666666664,
                                                    "efficiency_metric_values": [
                                                        2.4
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-34l50-e": {
        "Test": "e",
        "test_description": "A one story building includes a baseline system 4. The cooling capacity is undefined and the cooling efficiency of the system does not match the most conservative cooling efficiency from Table G3.5.2.",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "34l50",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the COPnfcooling HVAC system efficiency per Tables G3.5.1-G3.5.6.  Where multiple HVAC zones or residential spaces are combined into a single thermal block the cooling efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "floor_name": "Floor2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "efficiency_metric_values": [
                                                        2.8
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"
                                                    ]
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP"
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-34l50-f": {
        "Test": "f",
        "test_description": "A two story building includes a baseline system 5. The system serves more than 1 floor.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "34l50",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the COPnfcooling HVAC system efficiency per Tables G3.5.1-G3.5.6.  Where multiple HVAC zones or residential spaces are combined into a single thermal block the cooling efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "floor_name": "Floor2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "efficiency_metric_values": [
                                                        3.6
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"
                                                    ]
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-a": {
        "Test": "a",
        "test_description": "A one story building includes a baseline system 3. The capacity is undefined and the heating efficiency of the system matches the most conservative heating efficiency from Table G3.5.5.",
        "expected_rule_outcome": "undetermined",
        "expected_raised_message_includes": "Check if the modeled baseline heating efficiency was established correctly based upon equipment capacity and type. The modeled efficiency matches the capacity bracket in Appendix G efficiency tables with the highest efficiency (i.e., most conservative efficiency has been modeled).",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_3_PSZ_AC_Gas_Furnace - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_3_PSZ_AC_Gas_Furnace"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_3_PSZ_AC_Gas_Furnace",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "efficiency_metric_values": [
                                                        0.8
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "THERMAL_EFFICIENCY"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-b": {
        "Test": "b",
        "test_description": "A one story building includes a baseline system 4. The capacity is undefined and the heating efficiency of the system matches the most conservative heating efficiency from Table G3.5.2.",
        "expected_rule_outcome": "undetermined",
        "expected_raised_message_includes": "Check if the modeled baseline heating efficiency was established correctly based upon equipment capacity and type. The modeled efficiency at Tdb 47F was modeled with an efficiency per the capacity bracket in Appendix G efficiency tables with the highest efficiency (i.e., most conservative efficiency has been modeled). It is often the case that the Tdb 17F efficiency is captured in the model via the performance curves as opposed to an explicit efficiency value entry. If there is no explicit option to enter an efficiency value at Tdb 17F check that appropriate performance curves were modeled.",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-c": {
        "Test": "c",
        "test_description": "A one story building includes a baseline system 3. The capacity is 200,000 Btu/hr and the heating efficiency of the system matches the expected efficiency based on the capacity range from Table G3.5.5.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_3_PSZ_AC_Gas_Furnace - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_3_PSZ_AC_Gas_Furnace"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_3_PSZ_AC_Gas_Furnace",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "rated_capacity": 58614.222222222226,
                                                    "efficiency_metric_values": [
                                                        0.78
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "ANNUAL_FUEL_UTILIZATION_EFFICIENCY"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-d": {
        "Test": "d",
        "test_description": "A one story building includes a baseline system 4. The capacity is undefined and the heating efficiency of the system does not match the most conservative heating efficiency from Table G3.5.2.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.2
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-e": {
        "Test": "e",
        "test_description": "A one story building includes a baseline system 4. The capacity is 50,000 Btu/hr and the heating efficiency of the system matches the expected efficiency based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 14653.555555555557
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-f": {
        "Test": "f",
        "test_description": "A one story building includes a baseline system 4. The capacity is 50,000 Btu/hr and the heating efficiency of the system does not match the expected efficiency based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 14653.555555555557
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        2.3
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-g": {
        "Test": "g",
        "test_description": "A one story building includes a baseline system 4. The capacity is 100,000 Btu/hr and the (high and low-temperature) heating efficiencies of the system match the expected efficiencies based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 23445.68888888889
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4,
                                                        2.3
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN",
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_LOW_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-h": {
        "Test": "h",
        "test_description": "A one story building includes a baseline system 4. The capacity is 100,000 Btu/hr and the high-temperature heating efficiency of the system does not match the expected high-temperature heating efficiency based on the capacity range from Table G3.5.2 but the low-temperature heating efficiency does match.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 23445.68888888889
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.1,
                                                        2.3
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN",
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_LOW_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-i": {
        "Test": "i",
        "test_description": "A one story building includes a baseline system 4. The capacity is 100,000 Btu/hr and the high-temperature heating efficiency of the system matches the expected high-temperature heating efficiency based on the capacity range from Table G3.5.2 but the low-temperature heating efficiency does not match.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 23445.68888888889
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4,
                                                        2.1
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN",
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_LOW_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-j": {
        "Test": "j",
        "test_description": "A one story building includes a baseline system 4. The capacity is 100,000 Btu/hr and the (high and low-temperature) heating efficiency values of the system match the expected heating efficiencies based on the capacity range from Table G3.5.2, however the efficiency metric is incorrect.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 23445.68888888889
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4,
                                                        2.3
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEATING_SEASONAL_PERFORMANCE_FACTOR",
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_LOW_TEMPERATURE"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-k": {
        "Test": "k",
        "test_description": "A one story building includes a baseline system 4. The capacity is 100,000 Btu/hr the (high and low-temperature) heating efficiencies of the system match the expected heating efficiencies based on the capacity range from Table G3.5.2.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ],
                                                "aggregation_factor": 1
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 43960.666666666664
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4,
                                                        2.1
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN",
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_LOW_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-l": {
        "Test": "l",
        "test_description": "A two story building includes a baseline system 5. The system serves more than 1 floor.",
        "expected_rule_outcome": "not_applicable",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            },
                                            {
                                                "id": "Thermal Zone 2",
                                                "floor_name": "Floor2",
                                                "spaces": [
                                                    {
                                                        "id": "Space 2",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_5_PVAV_HW_Reheat - Terminal for Thermal Zone 2",
                                                        "is_supply_ducted": true,
                                                        "type": "VARIABLE_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_5_PVAV_HW_Reheat",
                                                        "heating_source": "HOT_WATER",
                                                        "heating_from_loop": "Boiler Loop 1"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_5_PVAV_HW_Reheat",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "preheat_system": {
                                                    "id": "Preheat Coil 1",
                                                    "type": "FLUID_LOOP",
                                                    "hot_water_loop": "Boiler Loop 1"
                                                },
                                                "fan_system": {
                                                    "id": "VAV Fan System 1",
                                                    "fan_control": "VARIABLE_SPEED_DRIVE",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_5_PVAV_HW_Reheat Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "boilers": [
                            {
                                "id": "Boiler 1",
                                "loop": "Boiler Loop 1",
                                "energy_source_type": "NATURAL_GAS"
                            }
                        ],
                        "pumps": [
                            {
                                "id": "Boiler Pump 1",
                                "loop_or_piping": "Boiler Loop 1",
                                "speed_control": "FIXED_SPEED"
                            }
                        ],
                        "fluid_loops": [
                            {
                                "id": "Boiler Loop 1",
                                "type": "HEATING"
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-m": {
        "Test": "m",
        "test_description": "A one story building includes a baseline system 9. The capacity is undefined and the heating efficiency of the system matches the most conservative heating efficiency from Table G3.5.5.",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_9_Warm_Air_Furnace_Gas - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_9_Warm_Air_Furnace_Gas"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_9_Warm_Air_Furnace_Gas",
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "energy_source_type": "NATURAL_GAS",
                                                    "efficiency_metric_values": [
                                                        0.8
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "COMBUSTION_EFFICIENCY"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_9_Warm_Air_Furnace_Gas Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_9_Warm_Air_Furnace_Gas Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-n": {
        "Test": "n",
        "test_description": "A one story building includes a baseline system 9. The capacity is undefined and the heating efficiency of the system does not match the heating efficiency from Table G3.5.5.",
        "expected_rule_outcome": "fail",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_9_Warm_Air_Furnace_Gas - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_9_Warm_Air_Furnace_Gas"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_9_Warm_Air_Furnace_Gas",
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "energy_source_type": "NATURAL_GAS",
                                                    "efficiency_metric_values": [
                                                        0.75
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "COMBUSTION_EFFICIENCY"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_9_Warm_Air_Furnace_Gas Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_9_Warm_Air_Furnace_Gas Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-o": {
        "Test": "o",
        "test_description": "A one story building includes a baseline system 3 with a zone that has defined an aggregation factor greater than 1. The heating capacity is 1,000,000 Btu/hr and the heating efficiency of the system matches the expected heating efficiency from Table G3.5.5 based on the capacity range associated with the average heating capacity per disaggregated zone.",
        "expected_rule_outcome": "pass",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 4645.152
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_3_PSZ_AC_Gas_Furnace - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_3_PSZ_AC_Gas_Furnace"
                                                    }
                                                ],
                                                "aggregation_factor": 5
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_3_PSZ_AC_Gas_Furnace",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION"
                                                },
                                                "heating_system": {
                                                    "id": "Furnace Coil 1",
                                                    "type": "FURNACE",
                                                    "rated_capacity": 293071.1111111111,
                                                    "efficiency_metric_values": [
                                                        0.78
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "ANNUAL_FUEL_UTILIZATION_EFFICIENCY"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_3_PSZ_AC_Gas_Furnace Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    },
    "rule-10p28-p": {
        "Test": "p",
        "test_description": "A one story building utilizes system 4. The capacity is 80,000 Btu/hr and the (high and low-temperature) heating efficiencies of the system are defined but the zone aggregation factor is undefined so it cannot be determined if the correct capacity range was used to establish the baseline efficiency.",
        "expected_rule_outcome": "undetermined",
        "standard": {
            "rule_id": "10p28",
            "ruleset_reference": "G3.1.2.1",
            "rule_description": "Baseline shall be modeled with the heating HVAC system efficiency per Tables G3.5.1-G3.5.6 (applies only to the heating efficiency of baseline furnaces and heat pumps).  Where multiple HVAC zones or residential spaces are combined into a single thermal block the heating efficiencies (for baseline HVAC System Types 3 and 4) shall be based on the  equipment capacity of the thermal block divided by the number of HVAC zones or residential spaces. ",
            "applicable_rmr": "Baseline Model",
            "rule_assertion": "=",
            "comparison_value": "Expected Value",
            "mandatory_rule": "Yes",
            "schema_version": "0.1.3"
        },
        "rmd_transformations": {
            "baseline": {
                "id": "ASHRAE229 1",
                "ruleset_model_descriptions": [
                    {
                        "calendar": {
                            "is_leap_year": false
                        },
                        "id": "RMD 1",
                        "buildings": [
                            {
                                "id": "Building 1",
                                "building_segments": [
                                    {
                                        "id": "Building Segment 1",
                                        "zones": [
                                            {
                                                "id": "Thermal Zone 1",
                                                "floor_name": "Floor1",
                                                "spaces": [
                                                    {
                                                        "id": "Space 1",
                                                        "floor_area": 929.0303999999999
                                                    }
                                                ],
                                                "terminals": [
                                                    {
                                                        "id": "System_4_PSZ_HP - Terminal for Thermal Zone 1",
                                                        "is_supply_ducted": true,
                                                        "type": "CONSTANT_AIR_VOLUME",
                                                        "served_by_heating_ventilating_air_conditioning_system": "System_4_PSZ_HP"
                                                    }
                                                ]
                                            }
                                        ],
                                        "heating_ventilating_air_conditioning_systems": [
                                            {
                                                "id": "System_4_PSZ_HP",
                                                "cooling_system": {
                                                    "id": "DX Coil 1",
                                                    "type": "DIRECT_EXPANSION",
                                                    "design_total_cool_capacity": 23445.68888888889
                                                },
                                                "heating_system": {
                                                    "id": "HP Coil 1",
                                                    "type": "HEAT_PUMP",
                                                    "efficiency_metric_values": [
                                                        3.4,
                                                        2.3
                                                    ],
                                                    "efficiency_metric_types": [
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_HIGH_TEMPERATURE_NO_FAN",
                                                        "HEAT_PUMP_COEFFICIENT_OF_PERFORMANCE_LOW_TEMPERATURE_NO_FAN"
                                                    ]
                                                },
                                                "fan_system": {
                                                    "id": "CAV Fan System 1",
                                                    "fan_control": "CONSTANT",
                                                    "supply_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Supply Fan"
                                                        }
                                                    ],
                                                    "return_fans": [
                                                        {
                                                            "id": "System_4_PSZ_HP Return Fan"
                                                        }
                                                    ]
                                                }
                                            }
                                        ]
                                    }
                                ]
                            }
                        ],
                        "type": "BASELINE_0"
                    }
                ]
            }
        }
    }
}