{
    "$schema": "http://json-schema.org/draft-07/schema#",
    "title": "ASHRAE 229",
    "description": "Base schema for ASHRAE 229 representations",
    "definitions": {
        "ASHRAE229": {
            "type": "object",
            "properties": {
                "transformers": {
                    "description": "Electrical transformers at the building site",
                    "type": "array",
                    "minItems": 1,
                    "items": {
                        "$ref": "ASHRAE229.schema.json#/definitions/Transformer"
                    },
                    "notes": "Contains a list of transformers that convert electricity from a higher voltage to one used by the building, exterior lighting, and other services at the site."
                },
                "buildings": {
                    "description": "Buildings on the site",
                    "type": "array",
                    "minItems": 1,
                    "items": {
                        "$ref": "ASHRAE229.schema.json#/definitions/Building"
                    },
                    "notes": "Contains a list of buildings on the site (often just one)."
                },
                "schedules": {
                    "description": "Schedules for internal loads, thermostats, equipment operation and control, and any other need.",
                    "type": "array",
                    "minItems": 1,
                    "items": {
                        "$ref": "ASHRAE229.schema.json#/definitions/Schedule"
                    },
                    "notes": "Contains a list of schedules used in model."
                },
                "schedules_alternative_01": {
                    "description": "Alternative way of expressing schedules with only a few key values including a fingerprint-hash value",
                    "type": "array",
                    "minItems": 1,
                    "items": {
                        "$ref": "ASHRAE229.schema.json#/definitions/ScheduleAlternative01"
                    },
                    "notes": "Contains a list of schedules used in model."
                }
            },
            "additionalProperties": false
        },
        "Building": {
            "type": "object",
            "properties": {
                "id": {
                    "description": "Unique Identification Number",
                    "type": "number",
                    "notes": ""
                },
                "name": {
                    "description": "Name of the Building",
                    "type": "string",
                    "notes": ""
                },
                "number_of_floors": {
                    "description": "Number of floors",
                    "type": "number",
                    "minimum": 0.0,
                    "notes": ""
                },
                "spaces": {
                    "description": "Spaces in the building",
                    "type": "array",
                    "minItems": 1,
                    "items": {
                        "$ref": "ASHRAE229.schema.json#/definitions/Space"
                    },
                    "notes": "Contains a list of spaces in the building."
                }
            },
            "required": [
                "id",
                "name",
                "number_of_floors"
            ],
            "additionalProperties": false
        },
        "Space": {
            "type": "object",
            "properties": {
                "id": {
                    "description": "Unique Identification Number",
                    "type": "number",
                    "notes": ""
                },
                "name": {
                    "description": "Name fo the Space",
                    "type": "string",
                    "notes": ""
                },
                "floor_area": {
                    "description": "The floor area of a space within the building, including basements, mezzanine and intermediate-floored tiers, and penthouses with a headroom height of 7.5 ft or greater. It is measured from the exterior faces of walls or from the center-line of walls separating buildings, but excluding covered walkways, open roofed-over areas, porches and similar spaces, pipe trenches, exterior terraces or steps, chimneys, roof overhangs, and similar features.",
                    "type": "number",
                    "minimum": 0.0,
                    "notes": ""
                },
                "conditioning_type": {
                    "description": "Space conditioning category",
                    "$ref": "ASHRAE229.schema.json#/definitions/ConditioningType",
                    "notes": ""
                },
                "use_class": {
                    "description": "Whether space use types are building area types from Table 9.5.1 or space use types from Table 9.6.1",
                    "$ref": "ASHRAE229.schema.json#/definitions/UseClassType",
                    "notes": ""
                }
            },
            "required": [
                "id",
                "name",
                "floor_area",
                "conditioning_type",
                "use_class"
            ],
            "additionalProperties": false
        },
        "ConditioningType": {
            "type": "string",
            "enum": [
                "HEATED_AND_COOLED",
                "HEATED_ONLY",
                "SEMIHEATED",
                "UNCONDITIONED",
                "PLENUM"
            ],
            "enum_text": [
                "Heated and cooled",
                "Heated only",
                "Semiheated",
                "Unconditioned",
                "Plenum"
            ],
            "descriptions": [
                "Heated and cooled",
                "Heated only",
                "Semiheated",
                "Unconditioned",
                "Plenum"
            ]
        },
        "UseClassType": {
            "type": "string",
            "enum": [
                "AUTOMOTIVE_FACILITY",
                "CONVENTION_CENTER",
                "COURTHOUSE",
                "DINING_BAR_LOUNGE_LEISURE",
                "DINING_CAFETERIA_FAST_FOOD",
                "DINING_FAMILY",
                "DORMITORY",
                "EXERCISE_CENTER",
                "FIRE_STATION",
                "GYMNASIUM",
                "HEALTH_CARE_CLINIC",
                "HOSPITAL",
                "HOTEL_MOTEL",
                "LIBRARY",
                "MANUFACTURING_FACILITY",
                "MOTION_PICTURE_THEATER",
                "MULTIFAMILY",
                "MUSEUM",
                "OFFICE",
                "PARKING_GARAGE",
                "PENITENTIARY",
                "PERFORMING_ARTS_THEATER",
                "POLICE_STATION",
                "POST_OFFICE",
                "RELIGIOUS_FACILITY",
                "RETAIL",
                "SCHOOL_UNIVERSITY",
                "SPORTS_ARENA",
                "TOWN_HALL",
                "TRANSPORTATION",
                "WAREHOUSE",
                "WORKSHOP",
                "ATRIUM_LOW",
                "ATRIUM_MEDIUM",
                "ATRIUM_HIGH",
                "AUDIENCE_SEATING_AREA_AUDITORIUM",
                "AUDIENCE_SEATING_AREA_GYMNASIUM",
                "AUDIENCE_SEATING_AREA_MOTION_PICTURE_THEATER",
                "AUDIENCE_SEATING_AREA_PENITENTIARY",
                "AUDIENCE_SEATING_AREA_PERFORMING_ARTS_THEATER",
                "AUDIENCE_SEATING_AREA_RELIGIOUS_FACILITY",
                "AUDIENCE_SEATING_AREA_SPORTS_ARENA",
                "AUDIENCE_SEATING_AREA_ALL_OTHER",
                "BANKING_ACTIVITY_AREA",
                "CLASSROOM_LECTURE_HALL_TRAINING_ROOM_PENITENTIARY",
                "CLASSROOM_LECTURE_HALL_TRAINING_ROOM_ALL_OTHER",
                "CONFERENCE_MEETING_MULTIPURPOSE_ROOM",
                "CONFINEMENT_CELLS",
                "COPY_PRINT_ROOM",
                "CORRIDOR_FACILITY_FOR_THE_VISUALLY_IMPAIRED",
                "CORRIDOR_HOSPITAL",
                "CORRIDOR_ALL_OTHERS",
                "COURT_ROOM",
                "COMPUTER_ROOM",
                "DINING_AREA_PENITENTIARY",
                "DINING_AREA_FACILITY_FOR_THE_VISUALLY_IMPAIRED",
                "DINING_AREA_BAR_LOUNGE_OR_LEISURE_DINING",
                "DINING_AREA_CAFETERIA_OR_FAST_FOOD_DINING",
                "DINING_AREA_FAMILY_DINING",
                "DINING_AREA_ALL_OTHERS",
                "ELECTRICAL_MECHANICAL_ROOM",
                "EMERGENCY_VEHICLE_GARAGE",
                "FOOD_PREPARATION_AREA",
                "GUEST_ROOM",
                "LABORATORY_IN_OR_AS_A_CLASSROOM",
                "LABORATORY_ALL_OTHERS",
                "LAUNDRY_WASHING_AREA",
                "LOADING_DOCK_INTERIOR",
                "LOBBY_FACILITY_FOR_THE_VISUALLY_IMPAIRED",
                "LOBBY_ELEVATOR",
                "LOBBY_HOTEL",
                "LOBBY_MOTION_PICTURE_THEATER",
                "LOBBY_PERFORMING_ARTS_THEATER",
                "LOBBY_ALL_OTHERS",
                "LOCKER_ROOM",
                "LOUNGE_BREAKROOM_HEALTH_CARE_FACILITY",
                "LOUNGE_BREAKROOM_ALL_OTHERS",
                "OFFICE_ENCLOSED_AND_SMALL",
                "OFFICE_ENCLOSED_AND_LARGE",
                "OFFICE_OPEN_PLAN",
                "PARKING_AREA_INTERIOR",
                "PHARMACY_AREA",
                "RESTROOM_FACILITY_FOR_THE_VISUALLY_IMPAIRED",
                "RESTROOM_ALL_OTHERS",
                "SALES_AREA",
                "SEATING_AREA_GENERAL",
                "STAIRWAY",
                "STAIRWELL",
                "STORAGE_ROOM_SMALL",
                "STORAGE_ROOM_LARGE",
                "VEHICULAR_MAINTENANCE_AREA",
                "FACILITY_FOR_THE_VISUALLY_IMPAIRED_CHAPEL",
                "FACILITY_FOR_THE_VISUALLY_IMPAIRED_RECREATION_ROOM_COMMON_LIVING_ROOM",
                "CONVENTION_CENTER_EXHIBIT_SPACE",
                "DORMITORY_LIVING_QUARTERS",
                "FIRE_STATION_SLEEPING_QUARTERS",
                "GYMNASIUM_FITNESS_CENTER_EXERCISE_AREA",
                "GYMNASIUM_FITNESS_CENTER_PLAYING_AREA",
                "HEALTHCARE_FACILITY_EXAM_TREATMENT_ROOM",
                "HEALTHCARE_FACILITY_IMAGING_ROOM",
                "HEALTHCARE_FACILITY_MEDICAL_SUPPLY_ROOM",
                "HEALTHCARE_FACILITY_NURSERY",
                "HEALTHCARE_FACILITY_NURSES_STATION",
                "HEALTHCARE_FACILITY_OPERATING_ROOM",
                "HEALTHCARE_FACILITY_PATIENT_ROOM",
                "HEALTHCARE_FACILITY_PHYSICAL_THERAPY_ROOM",
                "HEALTHCARE_FACILITY_RECOVERY_ROOM",
                "LIBRARY_READING_AREA",
                "LIBRARY_STACKS",
                "MANUFACTURING_FACILITY_DETAILED_MANUFACTURING_AREA",
                "MANUFACTURING_FACILITY_EQUIPMENTROOM",
                "MANUFACTURING_FACILITY_EXTRA_HIGH_BAY_AREA",
                "MANUFACTURING_FACILITY_HIGH_BAY_AREA",
                "MANUFACTURING_FACILITY_LOW_BAY_AREA",
                "MUSEUM_GENERAL_EXHIBITION_AREA",
                "MUSEUM_RESTORATION_ROOM",
                "PERFORMING_ARTS_THEATER_DRESSING_ROOM",
                "POST_OFFICE_SORTING_AREA",
                "RELIGIOUS_FACILITY_FELLOWSHIP_HALL",
                "RELIGIOUS_FACILITY_WORSHIP_PULPIT_CHOIR_AREA",
                "RETAIL_FACILITIES_DRESSING_FITTING_ROOM",
                "RETAIL_FACILITIES_MALL_CONCOURSE",
                "SPORTS_ARENA_PLAYING_AREA_CLASS_I_FACILITY",
                "SPORTS_ARENA_PLAYING_AREA_CLASS_II_FACILITY",
                "SPORTS_ARENA_PLAYING_AREA_CLASS_III_FACILITY",
                "SPORTS_ARENA_PLAYING_AREA_CLASS_IV_FACILITY",
                "TRANSPORTATION_FACILITY_BAGGAGE_CAROUSEL_AREA",
                "TRANSPORTATION_FACILITY_AIRPORT_CONCOURSE",
                "TRANSPORTATION_FACILITY_TICKET_COUNTER",
                "WAREHOUSE_STORAGE_AREA_MEDIUM_TO_BULKY_PALLETIZED_ITEMS",
                "WAREHOUSE_STORAGE_AREA_SMALLER_HAND_CARRIED_ITEMS"
            ],
            "enum_text": [
                "Automotive facility",
                "Convention center",
                "Courthouse",
                "Dining: Bar lounge/leisure",
                "Dining: Cafeteria/fast food",
                "Dining: Family",
                "Dormitory",
                "Exercise center",
                "Fire station",
                "Gymnasium",
                "Health-care clinic",
                "Hospital",
                "Hotel/motel",
                "Library",
                "Manufacturing facility",
                "Motion picture theater",
                "Multifamily",
                "Museum",
                "Office",
                "Parking garage",
                "Penitentiary",
                "Performing arts theater",
                "Police station",
                "Post office",
                "Religious facility",
                "Retail",
                "School/university",
                "Sports arena",
                "Town hall",
                "Transportation",
                "Warehouse",
                "Workshop",
                "Atrium - Low",
                "Atrium - Medium",
                "Atrium - High",
                "Audience Seating Area - Auditorium",
                "Audience Seating Area - Gymnasium",
                "Audience Seating Area - Motion picture theater",
                "Audience Seating Area - Penitentiary",
                "Audience Seating Area - Performing arts theater",
                "Audience Seating Area - Religious facility",
                "Audience Seating Area - Sports arena",
                "Audience Seating Area - All other",
                "Banking Activity Area",
                "Classroom/Lecture Hall/Training Room - Penitentiary",
                "Classroom/Lecture Hall/Training Room - All other",
                "Conference/Meeting/Multipurpose Room",
                "Confinement Cells",
                "Copy/Print Room",
                "Corridor - Facility for the visually impaired (and not used primarily by the staff)",
                "Corridor - Hospital",
                "Corridor - All others",
                "Court room",
                "Computer Room",
                "Dining Area - Penitentiary",
                "Dining Area - Facility for the visually impaired (and not used primarily by the staff)",
                "Dining Area - Bar/lounge or leisure dining",
                "Dining Area - Cafeteria or fast food dining",
                "Dining Area - Family dining",
                "Dining Area - All others",
                "Electrical/Mechanical Room",
                "Emergency Vehicle Garage",
                "Food Preparation Area",
                "Guest Room",
                "Laboratory - In or as a classroom",
                "Laboratory - All others",
                "Laundry/Washing AreaX",
                "Loading Dock, Interior",
                "Lobby - Facility for the visually impaired (and not used primarily by the staff)",
                "Lobby - Elevator",
                "Lobby - Hotel",
                "Lobby - Motion picture theater",
                "Lobby - Performing arts theater",
                "Lobby - All others",
                "Locker Room",
                "Lounge/Breakroom - Health care facility",
                "Lounge/Breakroom - All others",
                "Office - Enclosed and small",
                "Office - Enclosed and large",
                "Office - Open plan",
                "Parking Area, Interior",
                "Pharmacy Area",
                "Restroom - Facility for the visually impaired (and not used primarily by the staff)",
                "Restroom - All others",
                "Sales Area",
                "Seating Area, General",
                "Stairway",
                "Stairwell",
                "Storage Room - Small",
                "Storage Room - Large",
                "Vehicular Maintenance Area",
                "Facility for the Visually Impaired - Chapel (used primarily by residents)",
                "Facility for the Visually Impaired - Recreatio nroom/common living room (and not used primarily by staff)",
                "Convention Center \u2014 Exhibit Space",
                "Dormitory \u2014 Living Quarters",
                "Fire Station \u2014 Sleeping Quarters",
                "Gymnasium/Fitness Center - Exercise area",
                "Gymnasium/Fitness Center - Playing area",
                "Healthcare Facility - Exam/treatment room",
                "Healthcare Facility - Imaging room",
                "Healthcare Facility - Medical supply room",
                "Healthcare Facility - Nursery",
                "Healthcare Facility - Nurse\u2019s station",
                "Healthcare Facility - Operating room",
                "Healthcare Facility - Patient room",
                "Healthcare Facility - Physical therapy room",
                "Healthcare Facility - Recovery room",
                "Library - Reading area",
                "Library - Stacks",
                "Manufacturing Facility - Detailed manufacturing area",
                "Manufacturing Facility - Equipment room",
                "Manufacturing Facility - Extra high bay area",
                "Manufacturing Facility - High bay area",
                "Manufacturing Facility - Low bay area",
                "Museum - General exhibition area",
                "Museum - Restoration room",
                "Performing Arts Theater \u2014 Dressing Room",
                "Post Office \u2014 Sorting Area",
                "Religious Facility - Fellowship hall",
                "Religious Facility - Worship/pulpit/choir area",
                "Retail Facilities - Dressing/fitting room",
                "Retail Facilities - Mall concourse",
                "Sports Arena \u2014 Playing Area - Class I facility",
                "Sports Arena \u2014 Playing Area - Class II facility",
                "Sports Arena \u2014 Playing Area - Class III facility",
                "Sports Arena \u2014 Playing Area - Class IV facility",
                "Transportation Facility - Baggage/carousel area",
                "Transportation Facility - Airport concourse",
                "Transportation Facility - Ticket counter",
                "Warehouse \u2014 Storage Area - Medium to bulky, palletized items",
                "Warehouse \u2014 Storage Area - Smaller, hand-carried items"
            ],
            "descriptions": [
                "Automotive facility",
                "Convention center",
                "Courthouse",
                "Dining: Bar lounge/leisure",
                "Dining: Cafeteria/fast food",
                "Dining: Family",
                "Dormitory",
                "Exercise center",
                "Fire station",
                "Gymnasium",
                "Health-care clinic",
                "Hospital",
                "Hotel/motel",
                "Library",
                "Manufacturing facility",
                "Motion picture theater",
                "Multifamily",
                "Museum",
                "Office",
                "Parking garage",
                "Penitentiary",
                "Performing arts theater",
                "Police station",
                "Post office",
                "Religious facility",
                "Retail",
                "School/university",
                "Sports arena",
                "Town hall",
                "Transportation",
                "Warehouse",
                "Workshop",
                "Atrium - Low",
                "Atrium - Medium",
                "Atrium - High",
                "Audience Seating Area - Auditorium",
                "Audience Seating Area - Gymnasium",
                "Audience Seating Area - Motion picture theater",
                "Audience Seating Area - Penitentiary",
                "Audience Seating Area - Performing arts theater",
                "Audience Seating Area - Religious facility",
                "Audience Seating Area - Sports arena",
                "Audience Seating Area - All other",
                "Banking Activity Area",
                "Classroom/Lecture Hall/Training Room - Penitentiary",
                "Classroom/Lecture Hall/Training Room - All other",
                "Conference/Meeting/Multipurpose Room",
                "Confinement Cells",
                "Copy/Print Room",
                "Corridor - Facility for the visually impaired (and not used primarily by the staff)",
                "Corridor - Hospital",
                "Corridor - All others",
                "Court room",
                "Computer Room",
                "Dining Area - Penitentiary",
                "Dining Area - Facility for the visually impaired (and not used primarily by the staff)",
                "Dining Area - Bar/lounge or leisure dining",
                "Dining Area - Cafeteria or fast food dining",
                "Dining Area - Family dining",
                "Dining Area - All others",
                "Electrical/Mechanical Room",
                "Emergency Vehicle Garage",
                "Food Preparation Area",
                "Guest Room",
                "Laboratory - In or as a classroom",
                "Laboratory - All others",
                "Laundry/Washing Area",
                "Loading Dock, Interior",
                "Lobby - Facility for the visually impaired (and not used primarily by the staff)",
                "Lobby - Elevator",
                "Lobby - Hotel",
                "Lobby - Motion picture theater",
                "Lobby - Performing arts theater",
                "Lobby - All others",
                "Locker Room",
                "Lounge/Breakroom - Health care facility",
                "Lounge/Breakroom - All others",
                "Office - Enclosed and small",
                "Office - Enclosed and large",
                "Office - Open plan",
                "Parking Area, Interior",
                "Pharmacy Area",
                "Restroom - Facility for the visually impaired (and not used primarily by the staff)",
                "Restroom - All others",
                "Sales Area",
                "Seating Area, General",
                "Stairway",
                "Stairwell",
                "Storage Room - Small",
                "Storage Room - Large",
                "Vehicular Maintenance Area",
                "Facility for the Visually Impaired - Chapel (used primarily by residents)",
                "Facility for the Visually Impaired - Recreatio nroom/common living room (and not used primarily by staff)",
                "Convention Center \u2014 Exhibit Space",
                "Dormitory \u2014 Living Quarters",
                "Fire Station \u2014 Sleeping Quarters",
                "Gymnasium/Fitness Center - Exercise area",
                "Gymnasium/Fitness Center - Playing area",
                "Healthcare Facility - Exam/treatment room",
                "Healthcare Facility - Imaging room",
                "Healthcare Facility - Medical supply room",
                "Healthcare Facility - Nursery",
                "Healthcare Facility - Nurse\u2019s station",
                "Healthcare Facility - Operating room",
                "Healthcare Facility - Patient room",
                "Healthcare Facility - Physical therapy room",
                "Healthcare Facility - Recovery room",
                "Library - Reading area",
                "Library - Stacks",
                "Manufacturing Facility - Detailed manufacturing area",
                "Manufacturing Facility - Equipment room",
                "Manufacturing Facility - Extra high bay area",
                "Manufacturing Facility - High bay area",
                "Manufacturing Facility - Low bay area",
                "Museum - General exhibition area",
                "Museum - Restoration room",
                "Performing Arts Theater \u2014 Dressing Room",
                "Post Office \u2014 Sorting Area",
                "Religious Facility - Fellowship hall",
                "Religious Facility - Worship/pulpit/choir area",
                "Retail Facilities - Dressing/fitting room",
                "Retail Facilities - Mall concourse",
                "Sports Arena \u2014 Playing Area - Class I facility",
                "Sports Arena \u2014 Playing Area - Class II facility",
                "Sports Arena \u2014 Playing Area - Class III facility",
                "Sports Arena \u2014 Playing Area - Class IV facility",
                "Transportation Facility - Baggage/carousel area",
                "Transportation Facility - Airport concourse",
                "Transportation Facility - Ticket counter",
                "Warehouse \u2014 Storage Area - Medium to bulky, palletized items",
                "Warehouse \u2014 Storage Area - Smaller, hand-carried items"
            ]
        },
        "Transformer": {
            "type": "object",
            "properties": {
                "name": {
                    "description": "Transformer Name",
                    "type": "string",
                    "notes": ""
                },
                "type": {
                    "description": "The type of transformer",
                    "$ref": "ASHRAE229.schema.json#/definitions/TransformerType",
                    "notes": ""
                },
                "phase": {
                    "description": "The number of electrical phases",
                    "$ref": "ASHRAE229.schema.json#/definitions/TransformerPhase",
                    "notes": ""
                },
                "efficiency": {
                    "description": "Transformer efficiency",
                    "type": "number",
                    "minimum": 0.0,
                    "notes": ""
                },
                "capacity": {
                    "description": "Rated Capacity of the Transformer",
                    "type": "number",
                    "minimum": 0.0,
                    "units": "Va",
                    "notes": ""
                },
                "peak_load": {
                    "description": "Annual Peak electric load on the transformer",
                    "type": "number",
                    "minimum": 0.0,
                    "units": "W",
                    "notes": ""
                },
                "capacity_ratio": {
                    "description": "Annual Peak electric load of the transformer divided by the capacity",
                    "type": "number",
                    "minimum": 0.0,
                    "notes": ""
                }
            },
            "required": [
                "name",
                "type",
                "phase",
                "efficiency",
                "capacity",
                "peak_load",
                "capacity_ratio"
            ],
            "additionalProperties": false
        },
        "TransformerType": {
            "type": "string",
            "enum": [
                "DRY_TYPE",
                "FLUID_FILLED",
                "OTHER"
            ],
            "enum_text": [
                "Dry Type",
                "Fluid Filled",
                "Other"
            ],
            "descriptions": [
                "Dry Type",
                "Fluid Filled",
                "Other"
            ]
        },
        "TransformerPhase": {
            "type": "string",
            "enum": [
                "SINGLE_PHASE",
                "THREE_PHASE"
            ],
            "enum_text": [
                "Single Phase",
                "Three Phase"
            ],
            "descriptions": [
                "Single Phase",
                "Three Phase"
            ]
        },
        "Schedule": {
            "type": "object",
            "properties": {
                "id": {
                    "description": "Unique Identification Number",
                    "type": "number",
                    "notes": ""
                },
                "name": {
                    "description": "Name of the Schedule",
                    "type": "string",
                    "notes": ""
                },
                "type": {
                    "description": "The type of schedule",
                    "type": "string",
                    "notes": "Not an enumerations because we only care that the type assigned by BEM tool matches across RMR"
                },
                "week_schedules": {
                    "description": "List of week schedules in annual schedule",
                    "type": "array",
                    "minItems": 1,
                    "items": {
                        "$ref": "ASHRAE229.schema.json#/definitions/WeekSchedule"
                    },
                    "notes": "Contains a list of week specficiations"
                }
            },
            "required": [
                "id",
                "name",
                "type"
            ],
            "additionalProperties": false
        },
        "WeekSchedule": {
            "type": "object",
            "properties": {
                "id": {
                    "description": "Unique Identification Number",
                    "type": "number",
                    "notes": ""
                },
                "name": {
                    "description": "Week Schedule Name",
                    "type": "string",
                    "notes": ""
                },
                "start_month": {
                    "description": "start month of assigned weeks",
                    "type": "integer",
                    "minimum": 1,
                    "maximum": 12,
                    "notes": ""
                },
                "start_day": {
                    "description": "start day of month of assigned weeks",
                    "type": "integer",
                    "minimum": 1,
                    "maximum": 31,
                    "notes": ""
                },
                "end_month": {
                    "description": "end month of assigned weeks",
                    "type": "integer",
                    "minimum": 1,
                    "maximum": 12,
                    "notes": ""
                },
                "end_day": {
                    "description": "end day of month of assigned weeks",
                    "type": "integer",
                    "minimum": 1,
                    "maximum": 31,
                    "notes": ""
                },
                "monday_day_schedule": {
                    "description": "Monday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "tuesday_day_schedule": {
                    "description": "Tuesday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "wednesday_day_schedule": {
                    "description": "Wednesday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "thursday_day_schedule": {
                    "description": "Thursday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "friday_day_schedule": {
                    "description": "Friday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "saturday_day_schedule": {
                    "description": "Saturday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "sunday_day_schedule": {
                    "description": "Sunday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "holiday_day_schedule": {
                    "description": "Holiday Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "cooling_design_day_day_schedule": {
                    "description": "Cooling design day Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                },
                "heating_design_day_day_schedule": {
                    "description": "Heating design day Schedule Name",
                    "$ref": "ASHRAE229.schema.json#/definitions/DaySchedule",
                    "notes": ""
                }
            },
            "required": [
                "id",
                "name",
                "start_month",
                "start_day",
                "end_month",
                "end_day",
                "monday_day_schedule",
                "tuesday_day_schedule",
                "wednesday_day_schedule",
                "thursday_day_schedule",
                "friday_day_schedule",
                "saturday_day_schedule",
                "sunday_day_schedule",
                "holiday_day_schedule",
                "cooling_design_day_day_schedule",
                "heating_design_day_day_schedule"
            ],
            "additionalProperties": false
        },
        "DaySchedule": {
            "type": "object",
            "properties": {
                "id": {
                    "description": "Unique Identification Number",
                    "type": "number",
                    "notes": ""
                },
                "name": {
                    "description": "Name of the Day Schedule",
                    "type": "string",
                    "notes": ""
                },
                "values": {
                    "description": "Hourly Values of Schedule",
                    "type": "array",
                    "minItems": 1,
                    "maxItems": 24,
                    "items": {
                        "type": "number"
                    },
                    "notes": ""
                }
            },
            "required": [
                "id",
                "name",
                "values"
            ],
            "additionalProperties": false
        },
        "ScheduleAlternative01": {
            "type": "object",
            "properties": {
                "id": {
                    "description": "Unique Identification Number",
                    "type": "number",
                    "notes": ""
                },
                "name": {
                    "description": "Name of the Schedule",
                    "type": "string",
                    "notes": ""
                },
                "type": {
                    "description": "The type of schedule",
                    "type": "string",
                    "notes": "Not an enumerations because we only care that the type assigned by BEM tool matches across RMR"
                },
                "hash_fingerprint": {
                    "description": "A digital fingerprint or hash of all schedule values",
                    "type": "integer",
                    "notes": "The hash algorithm would need to result in significant different hash values when only minor changes are made to the schedule and is primarily to check for sameness"
                },
                "equivalent_full_load_hours": {
                    "description": "Equivalent full load hours",
                    "type": "number",
                    "notes": "The sum of the schedule values for entire year"
                },
                "average_value": {
                    "description": "The average value of the schedule",
                    "type": "number",
                    "notes": "the average value of schedule for all hours in the schedule"
                },
                "average_occupied_value": {
                    "description": "The average value of the schedule during occupied hours",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "average_unoccupied_value": {
                    "description": "The average value of the schedule during unoccupied hours",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "fraction_of_occupied_hours_nonzero": {
                    "description": "Fraction of the occupied hours that are nonzero or 'on'",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "fraction_of_unoccupied_hours_nonzero": {
                    "description": "Fraction of the unoccupied hours that are nonzero or 'on'",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "most_common_occupied_hour_value": {
                    "description": "Most common value of schedule during occupied hours",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "most_common_unoccupied_hour_value": {
                    "description": "Most common value of schedule during unoccupied hours",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "fraction_of_occupied_hours_at_most_common_value": {
                    "description": "Fraction of the occupied hours that are at the most common value during occupied hours",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                },
                "fraction_of_unoccupied_hours_at_most_common_value": {
                    "description": "Fraction of the unoccupied hours that are at the most common value during unoccupied hours",
                    "type": "number",
                    "notes": "The occupied and unoccupied time periods are defined elsewhere."
                }
            },
            "required": [
                "id",
                "name",
                "type",
                "hash_fingerprint",
                "equivalent_full_load_hours",
                "average_value",
                "average_occupied_value",
                "average_unoccupied_value",
                "fraction_of_occupied_hours_nonzero",
                "fraction_of_unoccupied_hours_nonzero",
                "most_common_occupied_hour_value",
                "most_common_unoccupied_hour_value",
                "fraction_of_occupied_hours_at_most_common_value",
                "fraction_of_unoccupied_hours_at_most_common_value"
            ],
            "additionalProperties": false
        }
    },
    "version": "0.0.1",
    "$ref": "ASHRAE229.schema.json#/definitions/ASHRAE229"
}
